# 电气工程全域术语表（L0 元数据）

**文档编号**：META-000 ｜ **版本**：1.0 ｜ **词条数**：520+ ｜ **更新**：2026-09-08

> 收录原则：设计、施工、验收、运维与考试高频术语；每条给出简明定义。详细定义以所引标准条文为准。锚点结构：`#域编号`（如 `#b-电击防护与接地`）。

---

## A. 通用基础（50）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 1 | 标称电压 | nominal voltage | 系统被指定的电压，如 220/380 V（GB/T 156） |
| 2 | 额定电压 | rated voltage | 设备规定的正常工作电压 |
| 3 | 供电电压偏差 | supply voltage deviation | 实际电压与标称电压之差相对标称电压的百分数（GB/T 12325） |
| 4 | 频率偏差 | frequency deviation | 系统实际频率与标称频率（50 Hz）之差（GB/T 15945） |
| 5 | 有功功率 | active power | 电压电流同相分量产生的平均功率，单位 kW |
| 6 | 无功功率 | reactive power | 交换而不消耗的功率，表征电磁场能量交换，单位 kvar |
| 7 | 视在功率 | apparent power | 电压与电流有效值乘积，单位 kVA |
| 8 | 功率因数 | power factor | 有功功率与视在功率之比 |
| 9 | 相电压 | phase voltage | 相线与中性点间电压 |
| 10 | 线电压 | line voltage | 相线间电压，星接时为相电压的 √3 倍 |
| 11 | 三相四线制 | three-phase four-wire system | 三根相线加一根中性线的供电方式 |
| 12 | 星形联结 | star connection (Y) | 三相绕组尾端共点的联结方式 |
| 13 | 三角形联结 | delta connection (Δ) | 三相绕组首尾顺次相连的联结方式 |
| 14 | 中性点 | neutral point | 星形联结公共点或发电机/变压器等电位点 |
| 15 | 中性线（N 线） | neutral conductor | 与中性点相连、传导回路的导线 |
| 16 | 对称分量 | symmetrical components | 把不对称三相量分解为正序、负序、零序三组对称分量 |
| 17 | 正序阻抗 | positive-sequence impedance | 正序网络元件的阻抗 |
| 18 | 零序阻抗 | zero-sequence impedance | 零序电流通路的阻抗，与接地方式密切相关 |
| 19 | 标幺值 | per-unit value | 物理量相对选定的基准值的比值 |
| 20 | 基准容量 | base MVA | 标幺值计算中选定的功率基准（常取 100 MVA） |
| 21 | 短路容量 | short-circuit capacity | √3×电压×短路电流，表征系统短路强度 |
| 22 | 计算负荷 | calculated load | 按统计方法求出的负荷，作为选设备依据 |
| 23 | 需要系数 | demand factor | 计算负荷与设备额定容量之比 |
| 24 | 利用系数 | utilization factor | 利用系数法负荷计算中表征设备组同时满载程度的系数 |
| 25 | 同时系数 | coincidence factor | 多个负荷峰值不同时出现的折减系数 |
| 26 | 尖峰电流 | peak current | 短时最大负荷电流（含电机启动），用于电压降与保护整定 |
| 27 | 最大需量 | maximum demand | 计费周期内平均功率最大值（15 min 滑差） |
| 28 | 供电可靠率 | reliability of supply | 有效供电时间占比（RS-1/RS-3） |
| 29 | N-1 原则 | N-1 criterion | 任一元件退出不影响系统正常供电的校验原则 |
| 30 | 单线图 | single-line diagram | 用单线表示三相系统的电气图 |
| 31 | 电气主接线 | electrical main connection | 变电所一次设备的连接方案 |
| 32 | 单母线分段 | single busbar with sectionalizer | 母线经分段开关分段的接线方式 |
| 33 | 双母线接线 | double busbar | 两组母线互为备用的接线方式 |
| 34 | 桥形接线 | bridge connection | 两回线路-变压器组经桥开关连接（内桥/外桥） |
| 35 | 一台半断路器接线 | one-and-a-half breaker scheme | 每两回进出线经三台断路器接于两组母线（3/2 接线） |
| 36 | 联结组标号 | vector group | 变压器绕组联结与相位关系标识，如 Dyn11、Yyn0 |
| 37 | 阻抗电压 | impedance voltage | 短路试验中使电流达额定值的电压百分数 uk% |
| 38 | 短路阻抗 | short-circuit impedance | 折算到某侧的等效阻抗，决定短路电流水平 |
| 39 | 负载损耗 | load loss | 额定电流下绕组电阻损耗与附加损耗之和（铜损） |
| 40 | 空载损耗 | no-load loss | 额定电压下的铁芯损耗（铁损） |
| 41 | 空载电流 | no-load current | 空载时一次侧电流（主要为励磁电流） |
| 42 | 电压调整率 | voltage regulation | 负载变化引起的二次电压变化率 |
| 43 | 并联运行 | parallel operation | 两台变压器同母线联合供电，需满足联结组别/变比/短路阻抗匹配 |
| 44 | 经济电流密度 | economic current density | 年费用最小的导体电流密度，用于选截面（DL/T 5222） |
| 45 | 低压 | low voltage (LV) | ≤1 kV（交流） |
| 46 | 中压 | medium voltage (MV) | 1~35 kV（国内规范多称高压） |
| 47 | 高压 | high voltage (HV) | 1 kV 以上（国内口径）；35~220 kV（国际口径） |
| 48 | 超高压 | extra-high voltage (EHV) | 330~750 kV |
| 49 | 特高压 | ultra-high voltage (UHV) | 1000 kV 交流 / ±800 kV 及以上直流 |
| 50 | 高压直流输电 | HVDC | 直流输电方式，含换流站与直流线路 |

## B. 电击防护与接地（55）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 51 | 电击 | electric shock | 电流通过人体引起的生理效应（GB/T 13870.1） |
| 52 | 直接接触 | direct contact | 人畜接触带电部分 |
| 53 | 间接接触 | indirect contact | 故障时接触外露可导电部分 |
| 54 | 基本防护 | basic protection | 无故障条件下的电击防护（直接接触防护） |
| 55 | 故障防护 | fault protection | 单一故障条件下的电击防护（间接接触防护） |
| 56 | 附加防护 | additional protection | 基本防护+故障防护之外的独立措施（如 RCD） |
| 57 | 基本绝缘 | basic insulation | 带电部分上防直接接触的绝缘 |
| 58 | 附加绝缘 | supplementary insulation | 基本绝缘之外独立设置的绝缘 |
| 59 | 双重绝缘 | double insulation | 基本绝缘+附加绝缘的组合 |
| 60 | 加强绝缘 | reinforced insulation | 相当于双重绝缘水平的单一绝缘 |
| 61 | 外露可导电部分 | exposed conductive part | 正常不带电、故障时可能带电的可触及金属部分 |
| 62 | 装置外可导电部分 | extraneous conductive part | 非电气装置一部分、可引入地电位的导电部分 |
| 63 | TN 系统 | TN system | 电源点直接接地、外露部分经 PE/PEN 接至电源接地点 |
| 64 | TN-C 系统 | TN-C system | N 与 PE 全程合一（PEN）的 TN 系统 |
| 65 | TN-S 系统 | TN-S system | N 与 PE 全程分开的 TN 系统 |
| 66 | TN-C-S 系统 | TN-C-S system | 前段 PEN、后段分开的系统 |
| 67 | TT 系统 | TT system | 电源点直接接地、外露部分独立接地 |
| 68 | IT 系统 | IT system | 电源不接地或经阻抗接地、外露部分接地 |
| 69 | PEN 导体 | PEN conductor | 兼具 N 与 PE 功能的导体 |
| 70 | 保护导体（PE） | protective conductor (PE) | 电击防护所需、与外露部分连接的导体 |
| 71 | 系统基准导体 | system-referencing conductor (SRC) | IEC 60364-1:2025 新引入的基准电位导体概念 |
| 72 | 等电位联结 | equipotential bonding | 使各可导电部分电位相等或接近的连接 |
| 73 | 总等电位联结 | main equipotential bonding (MEB) | 进线处对建筑物总体的等电位联结 |
| 74 | 局部等电位联结 | local equipotential bonding (LEB) | 局部范围内（如卫生间）的等电位联结 |
| 75 | 辅助等电位联结 | supplementary equipotential bonding (SEB) | 对特定设备的补充等电位联结 |
| 76 | 保护联结导体 | protective bonding conductor | 等电位联结用的导体 |
| 77 | 接地电阻 | earth resistance | 接地极对地电压与流散电流之比 |
| 78 | 工频接地电阻 | power-frequency earth resistance | 工频电流下的接地电阻 |
| 79 | 冲击接地电阻 | impulse earth resistance | 雷电流（冲击）下的接地电阻，含火花效应 |
| 80 | 接触电压 | touch voltage | 人同时触及两点间的电压 |
| 81 | 跨步电压 | step voltage | 地面上跨一步（约 0.8 m）两点间电压 |
| 82 | 预期接触电压 | prospective touch voltage | 无防护时可能出现的最大接触电压 |
| 83 | 电压限值 | voltage limit (UL) | 干燥/潮湿环境下的安全接触电压限值（GB/T 3805） |
| 84 | SELV | safety extra-low voltage | 安全特低电压：与电网隔离、不超过限值 |
| 85 | PELV | protective extra-low voltage | 保护特低电压：与电网隔离、可能接地 |
| 86 | FELV | functional extra-low voltage | 功能特低电压：不满足 SELV/PELV 全部条件 |
| 87 | 剩余电流 | residual current | 各相电流（含 N）的相量和 |
| 88 | 剩余电流保护器 | RCD (residual current device) | 检测剩余电流并分断的保护电器 |
| 89 | 剩余电流断路器 | RCCB / RCBO | 不带/带过流保护的剩余电流断路器 |
| 90 | 额定剩余动作电流 | rated residual operating current (IΔn) | RCD 必须动作的剩余电流值 |
| 91 | A 型 RCD | type A RCD | 可检测正弦与脉动直流剩余电流的 RCD |
| 92 | 自动切断电源 | automatic disconnection of supply | 故障时保护电器限时切断的故障防护措施 |
| 93 | 切断时间 | disconnection time | TN 系统 220 V 手持设备 0.4 s、配电回路 5 s 等要求 |
| 94 | 中性点接地方式 | neutral grounding mode | 直接接地/不接地/经消弧线圈/经电阻接地 |
| 95 | 消弧线圈 | arc-suppression coil | 补偿电容电流、促使接地电弧熄灭的电抗器 |
| 96 | 小电阻接地 | low-resistance grounding | 中性点经低阻接地，故障时跳闸 |
| 97 | 中性点位移 | neutral point displacement | 不对称运行或故障时中性点电位偏移 |
| 98 | 地电位升 | ground potential rise (GPR) | 大电流入地使接地网电位升高 |
| 99 | 保护接地 | protective earthing | 为安全目的的接地 |
| 100 | 工作接地 | functional/working earthing | 为运行需要的接地（如中性点接地） |
| 101 | 重复接地 | repetitive earthing | PEN 或 PE 线多点再接地 |
| 102 | 防静电接地 | static earthing | 泄放静电荷的接地 |
| 103 | 功能性接地 | functional earthing | 为电气功能（如信号参考）的接地 |
| 104 | 接地极 | earth electrode | 埋入大地与土壤接触的导电体 |
| 105 | 接地干线 | earth main conductor | 连接各接地支线与接地极的导体 |

## C. 配电与一次设备（75）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 106 | 变电所 | substation | 受电-变压-配电的场所 |
| 107 | 配电所 | distribution substation | 只受电配电不变压 |
| 108 | 开闭所 | switching station | 只作电能再分配的开关站 |
| 109 | 预装式变电站 | prefabricated substation | 工厂预装的箱式变电站（欧式箱变） |
| 110 | 组合式变压器 | pad-mounted transformer | 美式箱变，变压器与负荷开关一体化 |
| 111 | 环网柜 | ring main unit (RMU) | 环网供电用负荷开关柜 |
| 112 | 中压开关柜 | MV switchgear | 3~35 kV 成套开关装置（KYN/XGN 等） |
| 113 | 充气柜 | gas-insulated switchgear (C-GIS) | 以 SF6/干燥空气绝缘的中压柜 |
| 114 | 断路器 | circuit breaker | 能开断短路电流的开关电器 |
| 115 | 框架断路器 | air circuit breaker (ACB) | 低压框架式空气断路器 |
| 116 | 塑壳断路器 | molded case circuit breaker (MCCB) | 塑料外壳低压断路器 |
| 117 | 微型断路器 | miniature circuit breaker (MCB) | 户内终端微型断路器 |
| 118 | 真空断路器 | vacuum circuit breaker (VCB) | 真空灭弧的断路器 |
| 119 | SF6 断路器 | SF6 circuit breaker | SF6 气体灭弧的断路器 |
| 120 | 负荷开关 | load switch | 开断负荷电流、不能开断短路电流（可切变压器空载/环网） |
| 121 | 隔离开关 | disconnector | 无灭弧能力、提供可视断口的隔离电器 |
| 122 | 接地开关 | earthing switch | 将回路接地的开关，配合检修 |
| 123 | 熔断器 | fuse | 过流熔断的保护电器 |
| 124 | 限流熔断器 | current-limiting fuse | 限制预期短路电流峰值的熔断器 |
| 125 | 限流断路器 | current-limiting breaker | <10 ms 内截断短路电流的断路器 |
| 126 | 接触器 | contactor | 频繁通断电动机等负载的电器 |
| 127 | 软启动器 | soft starter | 控制晶闸管导通角限制启动电流的装置 |
| 128 | 电流互感器 | current transformer (CT) | 按比例变换电流供测量保护用 |
| 129 | 电压互感器 | voltage transformer (VT/PT) | 按比例变换电压供测量保护用 |
| 130 | 零序电流互感器 | zero-sequence CT | 套在三相（含 N）上检测剩余电流 |
| 131 | 准确级 | accuracy class | 0.2/0.5/1 级（测量）与 5P/10P（保护） |
| 132 | 仪表保安系数 | instrument security factor (FS) | 测量 CT 防仪表过载的系数 |
| 133 | 铁磁谐振 | ferroresonance | 电磁式 VT 与系统电容引发的谐振过电压 |
| 134 | 母线槽 | busway/bus duct | 封闭母线干线单元（密集型/空气型） |
| 135 | 密集绝缘母线槽 | dense-insulation busway | 相间紧贴绝缘的母线槽 |
| 136 | 电缆分支箱 | cable branching box | 电缆分接的户外箱体 |
| 137 | 插接箱 | tap-off box | 母线槽引出电源的插接单元 |
| 138 | 交联聚乙烯 | XLPE | 交联聚乙烯电缆绝缘料（YJV） |
| 139 | 阻燃电缆 | flame-retardant cable | 阻止火焰蔓延的电缆（ZB/ZC 类） |
| 140 | 耐火电缆 | fire-resistant cable | 火焰中维持通电的电缆（NH，950 ℃ 90 min） |
| 141 | 无卤低烟电缆 | LSHF (low smoke halogen-free) cable | 燃烧时低烟无卤（WDZ） |
| 142 | 矿物绝缘电缆 | mineral-insulated cable (MI) | 氧化镁绝缘铜护套耐火电缆（BTTZ） |
| 143 | 载流量 | ampacity | 规定条件下导体允许的持续电流 |
| 144 | 载流量修正系数 | derating factor | 环境温度、敷设方式、并敷对载流量的修正 |
| 145 | 电压损失 | voltage loss | 线路首末端电压代数差（ΔU%） |
| 146 | 负荷矩 | load moment | 功率×线路长度（kW·m / kW·km），用于求 ΔU% |
| 147 | 供电半径 | supply radius | 变电所至最远用户的线路长度 |
| 148 | 并联电容器 | shunt capacitor | 补偿无功的电容器组 |
| 149 | 串联电抗器 | series reactor | 与电容器串联，抑制合闸涌流/谐波（5%/7%/12%） |
| 150 | 电抗率 | reactance ratio | 串联电抗器感抗与电容器容抗之比 |
| 151 | 放电线圈 | discharge coil | 电容器断电后泄放残余电荷 |
| 152 | 自愈式电容器 | self-healing capacitor | 击穿后绝缘自行恢复的金属化膜电容器 |
| 153 | 晶闸管投切电容器 | TSC | 无触点投切的电容补偿装置 |
| 154 | 静止无功补偿器 | SVC | 晶闸管控制的动态无功补偿 |
| 155 | 静止无功发生器 | SVG | 全控型电力电子无功发生装置 |
| 156 | 有源电力滤波器 | active power filter (APF) | 注入反相谐波电流抵消谐波的装置 |
| 157 | 油浸式变压器 | oil-immersed transformer | 油循环冷却散热的变压器 |
| 158 | 干式变压器 | dry-type transformer | 空气自冷/风冷的树脂浇注变压器（SC） |
| 159 | 非晶合金变压器 | amorphous transformer | 非晶铁芯、空载损耗极低的变压器 |
| 160 | 有载调压 | on-load tap changing | 带载切换分接的调压方式（OLTC） |
| 161 | 无励磁调压 | off-circuit tap changing | 停电（无励磁）切换分接 |
| 162 | 冷却方式 ONAN | ONAN cooling | 油浸自冷（内部油自然循环、空气自然对流） |
| 163 | 低压成套开关设备 | low-voltage switchgear assembly | GB 7251/IEC 61439 体系的低压成套装置 |
| 164 | 抽出式柜 | withdrawable type | 功能单元可抽出的低压柜（MNS/GCS） |
| 165 | 固定式柜 | fixed type | 功能单元固定安装的低压柜（GGD） |
| 166 | IP 代码 | IP code | 外壳防护等级（防固体/防水，IEC 60529） |
| 167 | IK 代码 | IK code | 外壳机械撞击防护等级 |
| 168 | 电气间隙 | clearance | 两导电部分间最短空气距离 |
| 169 | 爬电距离 | creepage distance | 沿绝缘表面的最短距离 |
| 170 | 污染等级 | pollution degree | 影响爬电的微环境等级（1~4 级） |
| 171 | 过电压类别 | overvoltage category | Ⅰ~Ⅳ 级（线路末级→进线处） |
| 172 | 海拔修正 | altitude correction | >1000 m 时外绝缘与耐受电压修正（Ka 系数） |
| 173 | 额定短时耐受电流 | rated short-time withstand current (Icw/Ik) | 1 s/3 s 内承受的短路电流有效值 |
| 174 | 额定峰值耐受电流 | rated peak withstand current | 承受短路电流峰值的动稳定能力 |
| 175 | 额定极限短路分断能力 | ultimate breaking capacity (Icu) | 断路器极限分断能力 |
| 176 | 额定运行短路分断能力 | service breaking capacity (Ics) | 分断后可继续运行的分断能力 |
| 177 | 选择性 | discrimination/selectivity | 上下级保护只断开故障回路 |
| 178 | 级联（后备保护） | cascading | 上级限流断路器帮助下级降低分断要求 |
| 179 | 区域选择联锁 | zone selective interlocking (ZSI) | 上下级通信联锁实现快速+选择性 |
| 180 | 短时延时 | short-time delay | 断路器短延时脱扣的时间整定 |

## D. 保护与二次（55）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 181 | 继电保护 | relay protection | 检测故障并作用于断路器跳闸的自动装置 |
| 182 | 四性 | four requirements | 可靠性、选择性、灵敏性、速动性 |
| 183 | 主保护 | main protection | 元件故障的第一时间切除保护 |
| 184 | 后备保护 | backup protection | 主保护拒动时的后备（近后备/远后备） |
| 185 | 电流速断保护 | instantaneous overcurrent protection | 无延时过流保护（I 段） |
| 186 | 限时电流速断 | time-limited instantaneous protection | 带短延时的 II 段保护 |
| 187 | 定时限过流 | definite-time overcurrent | 固定延时的过流保护（III 段） |
| 188 | 反时限过流 | inverse-time overcurrent | 动作时间随电流增大而缩短的保护 |
| 189 | 零序过流保护 | zero-sequence overcurrent | 接地故障引起的零序电流保护 |
| 190 | 距离保护 | distance protection | 反映故障距离（阻抗）的保护，分 I/II/III 段 |
| 191 | 纵联差动保护 | longitudinal differential protection | 比较两端电流的保护（主保护） |
| 192 | 比率制动特性 | percentage restraint characteristic | 差动电流随制动电流增大的制动特性 |
| 193 | 励磁涌流 | inrush current | 变压器充电时的磁饱和暂态电流（含二次谐波） |
| 194 | 二次谐波制动 | second-harmonic blocking | 利用二次谐波识别涌流、闭锁差动 |
| 195 | 瓦斯保护 | Buchholz (gas) protection | 变压器油箱故障产气驱动的保护（重瓦斯跳闸/轻瓦斯告警） |
| 196 | 负序过流 | negative-sequence overcurrent | 反映不对称故障的负序电流保护 |
| 197 | 低电压保护 | undervoltage protection | 电压低于定值时的保护（如重要电机） |
| 198 | 过电压保护 | overvoltage protection | 电压超限保护 |
| 199 | 失磁保护 | loss-of-excitation protection | 发电机失磁检测保护 |
| 200 | 自动重合闸 | auto-reclosing | 跳闸后自动再合闸（架空线路） |
| 201 | 备自投 | automatic bus transfer | 备用电源自动投入装置（BZT） |
| 202 | 低周减载 | under-frequency load shedding | 频率下降时按轮次切负荷 |
| 203 | 故障录波 | fault recorder | 记录故障前后电气量的装置 |
| 204 | 整定值 | setting | 保护动作的门槛与时间参数 |
| 205 | 灵敏系数 | sensitivity coefficient (Ksen) | 保护范围内故障量与整定值之比 |
| 206 | 返回系数 | resetting ratio | 返回值与动作值之比 |
| 207 | CT 10% 误差曲线 | CT 10% error curve | 保证比值误差≤10% 的二次负载限值曲线 |
| 208 | 二次回路 | secondary circuit | 测量、控制、保护、信号回路的总称 |
| 209 | 控制回路 | control circuit | 实现断路器分合闸操作的回路 |
| 210 | 防跳 | anti-pumping | 防止断路器反复分合的闭锁回路 |
| 211 | 联锁/闭锁 | interlocking | 满足操作顺序条件的硬/软闭锁（五防） |
| 212 | 操作电源 | operating power supply | 二次设备的工作电源（直流 110/220 V 等） |
| 213 | 直流屏 | DC panel | 整流+蓄电池的直流电源成套装置 |
| 214 | 绝缘监测 | insulation monitoring | 直流系统或 IT 系统对地绝缘监视 |
| 215 | 蓄电池组 | battery bank | 直流系统的储能单元（阀控铅酸 VRLA） |
| 216 | 浮充电 | float charging | 维持电池满态的小电流充电 |
| 217 | 均充电 | equalizing charging | 恢复容量的补充充电 |
| 218 | 核容试验 | capacity test | 蓄电池实际容量的核对性放电试验 |
| 219 | 四遥 | four remotes | 遥测、遥信、遥控、遥调 |
| 220 | 综合自动化 | integrated substation automation | 变电站保护监控一体化系统 |
| 221 | IEC 61850 | IEC 61850 | 变电站通信网络与系统国际标准 |
| 222 | GOOSE | GOOSE | 61850 面向通用对象的变电站事件报文（跳闸/联锁） |
| 223 | 采样值 SV | sampled values (SV) | 61850 电子式互感器采样值传输 |
| 224 | 智能变电站 | smart substation | 全站数字化、网络化、标准化的变电站 |
| 225 | 电子式互感器 | electronic instrument transformer | 基于光学/罗氏线圈原理的互感器（ECT/EVT） |
| 226 | 合并单元 | merging unit | 汇集互感器采样并同步输出的单元 |
| 227 | 智能终端 | smart terminal | 一次设备与保护间的过程层接口 |
| 228 | 双重化配置 | dual configuration | 保护按两套独立配置的原则 |
| 229 | 电压切换 | voltage switching | 双母线时保护电压随隔离开关切换 |
| 230 | 小母线 | auxiliary busbar | 二次回路公共电源/信号小母线 |
| 231 | 端子排 | terminal block | 二次电缆与屏内设备的接线单元 |
| 232 | 信号回路 | signaling circuit | 位置、告警、事件信号回路 |
| 233 | 中央信号 | central signaling | 全站告警集中监视（事故/预告信号） |
| 234 | 事故信号 | fault alarm | 断路器非正常跳闸的告警 |
| 235 | 不接地系统单相接地 | single line-to-ground fault (isolated) | 不接地系统单相接地可持续运行 2 h 内查找 |

## E. 电机与传动（35）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 236 | 异步电动机 | induction (asynchronous) motor | 转速与同步转速存在转差的电机 |
| 237 | 同步电动机 | synchronous motor | 转速与电网频率严格对应的电机 |
| 238 | 笼型转子 | squirrel-cage rotor | 导条短路的转子结构 |
| 239 | 绕线转子 | wound rotor | 转子绕组经滑环引出的电机 |
| 240 | 转差率 | slip | (n1-n)/n1，异步电机转速偏差率 |
| 241 | 同步转速 | synchronous speed | n=60f/p |
| 242 | 极数 | number of poles | 电机磁场极对数×2 |
| 243 | 堵转电流 | locked-rotor current | 启动瞬间（转速为 0）的电流（Ki≈5~7） |
| 244 | 启动转矩 | starting torque | 启动瞬间电磁转矩 |
| 245 | 最大转矩 | breakdown torque | 机械特性峰值转矩（过载能力 λ） |
| 246 | 全压启动 | direct-on-line (DOL) starting | 直接加额定电压启动 |
| 247 | 星三角启动 | star-delta starting | 启动时星接、运行时角接，启动电流降 1/3 |
| 248 | 自耦降压启动 | autotransformer starting | 经自耦变压器的降压启动 |
| 249 | 软启动 | soft starting | 晶闸管调压限流启动（连续可调） |
| 250 | 变频启动 | VFD starting | 变频器低频起动，启动电流小、转矩可挖潜 |
| 251 | 变极调速 | pole-change speed control | 改变极对数的调速（有级） |
| 252 | VVVF | variable voltage variable frequency | 变压变频调速 |
| 253 | 矢量控制 | vector control | 将定子电流分解为励磁/转矩分量独立控制 |
| 254 | 直接转矩控制 | direct torque control (DTC) | 直接以转矩和磁链为控制量的方式 |
| 255 | 能耗制动 | dynamic braking | 切断交流、通入直流形成制动转矩 |
| 256 | 回馈制动 | regenerative braking | 转子超同步回馈电能至电网 |
| 257 | 反接制动 | plugging | 反相序快速制动 |
| 258 | 飞轮矩 | flywheel effect (GD²) | 反映转动惯量大小的量 |
| 259 | 恒转矩负载 | constant-torque load | 转矩不随转速变化的负载（传送带） |
| 260 | 恒功率负载 | constant-power load | 功率恒定的负载（卷绕） |
| 261 | 平方转矩负载 | quadratic-torque load | 转矩与转速平方成正比（风机水泵） |
| 262 | 负载率 | load factor | 实际负载与额定容量之比 |
| 263 | 能效等级 | energy efficiency class | 电机能效分级 IE1~IE5（GB 18613） |
| 264 | 热继电器 | thermal overload relay | 双金属片式过载保护 |
| 265 | 电动机综合保护 | motor protection relay | 过载、断相、堵转、不平衡的综合保护 |
| 266 | 同步调相机 | synchronous condenser | 只发/吸无功的同步电机 |
| 267 | 励磁系统 | excitation system | 供给同步电机转子电流的系统 |
| 268 | 自动电压调节器 | automatic voltage regulator (AVR) | 维持机端电压恒定的调节装置 |
| 269 | 直轴/交轴 | d-axis / q-axis | 同步机转子极轴与极间轴 |
| 270 | 单相运行 | single-phasing | 三相电机断一相后的不对称运行 |

## F. 电力电子（25）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 271 | 整流 | rectification | 交流变直流 |
| 272 | 逆变 | inversion | 直流变交流 |
| 273 | 脉宽调制 | pulse-width modulation (PWM) | 调节脉冲宽度控制输出的调制方式 |
| 274 | 正弦脉宽调制 | sinusoidal PWM (SPWM) | 载波与正弦参考波比较生成开关信号 |
| 275 | 空间矢量脉宽调制 | space-vector PWM (SVPWM) | 基于电压空间矢量的调制（母线利用率高） |
| 276 | 晶闸管 | thyristor (SCR) | 半控型器件，门极触发导通 |
| 277 | IGBT | insulated-gate bipolar transistor | 全控型功率器件（变频器主流） |
| 278 | 碳化硅器件 | SiC device | 宽禁带半导体器件（高频高效） |
| 279 | 相控整流 | phase-controlled rectification | 晶闸管移相控制的整流 |
| 280 | 斩波 | chopper | 直流-直流变换（Buck/Boost） |
| 281 | 四象限运行 | four-quadrant operation | 电机正反转电动/制动四种状态 |
| 282 | 有源前端 | active front end (AFE) | 可控整流+功率因数校正的前级 |
| 283 | 功率因数校正 | power factor correction (PFC) | 改善输入功率因数的电路 |
| 284 | 谐波电流含有率 | harmonic ratio (HR) | 单次谐波与基波之比 |
| 285 | 总谐波畸变率 | THD | 各次谐波有效值与基波之比 |
| 286 | 共模电压 | common-mode voltage | 三相对地同相位分量电压 |
| 287 | dv/dt 滤波器 | dv/dt filter | 抑制变频输出电压变化率的滤波器 |
| 288 | 输出电抗器 | output reactor | 长电缆时保护电机的电抗器 |
| 289 | 载波频率 | carrier frequency | PWM 载波频率（噪声/损耗/电机的权衡） |
| 290 | 双馈风机 | doubly-fed wind generator | 转子侧变流的变速风机（DFIG） |
| 291 | 构网型变流器 | grid-forming converter | 可自主建立电压频率的变流器 |
| 292 | 跟网型变流器 | grid-following converter | 跟随电网相位的常规变流器 |
| 293 | 储能变流器 | power conversion system (PCS) | 储能电池与电网间的双向变流器 |
| 294 | 模块化多电平换流器 | modular multilevel converter (MMC) | 柔直输电用多电平拓扑 |
| 295 | 低电压穿越 | low-voltage ride-through (LVRT) | 电网暂降时新能源维持并网的能力 |

## G. 电能质量（30）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 296 | 电压波动 | voltage fluctuation | 电压方均根值系列变动 |
| 297 | 闪变 | flicker | 灯光亮度随电压波动的视感效应（Pst/Plt） |
| 298 | 短时闪变值 | Pst | 10 min 统计的闪变严重度 |
| 299 | 长时闪变值 | Plt | 2 h 由 Pst 汇总的闪变值 |
| 300 | 三相不平衡度 | unbalance factor | 负序（或零序）分量与正序之比（GB/T 15543） |
| 301 | 负序分量 | negative-sequence component | 相序与正序相反的对称分量 |
| 302 | 特征谐波 | characteristic harmonics | 整流设备特征次谐波（6 脉波：5/7/11/13） |
| 303 | 间谐波 | interharmonics | 非整数倍基波的谐波（GB/T 24337） |
| 304 | 谐波电压含有率 | HRU | 单次谐波电压与基波之比 |
| 305 | 电压总谐波畸变率 | THDu | 各次谐波电压与基波之比 |
| 306 | 总需求畸变率 | total demand distortion (TDD) | 谐波电流与最大需量基波电流之比（IEEE 519） |
| 307 | 电压暂降 | voltage sag/dip | 电压短时跌落（0.1~0.9 p.u.，10 ms~1 min） |
| 308 | 电压暂升 | voltage swell | 电压短时升高 |
| 309 | 短时中断 | short interruption | ≤1 min 的供电中断 |
| 310 | 长时中断 | long interruption | >1 min 的供电中断 |
| 311 | ITIC 曲线 | ITIC curve | 设备电压容限包络曲线（原 CBEMA） |
| 312 | 公共连接点 | point of common coupling (PCC) | 用户与公用电网的连接处 |
| 313 | 协议容量 | contracted capacity | 供用电协议约定的容量（谐波分配基准） |
| 314 | 谐波源 | harmonic source | 向电网注入谐波的非线性设备 |
| 315 | 谐波放大 | harmonic amplification | 电容器与系统电感谐振放大谐波 |
| 316 | 调谐滤波器 | tuned filter | 调谐于某次谐波的 LC 无源滤波 |
| 317 | 高通滤波器 | high-pass filter | 高次谐波滤波支路 |
| 318 | 电压允许偏差 | permissible voltage deviation | 10 kV 及以下三相 ±7%、220 V 单相 +7%/-10% 等 |
| 319 | 频率允许偏差 | permissible frequency deviation | 一般 ±0.2 Hz（GB/T 15945） |
| 320 | 三相电压不平衡允许值 | unbalance limit | 正常 PCC 负序 ≤2%，短时 ≤4% |
| 321 | K 因数变压器 | K-factor transformer | 承受谐波损耗的特种变压器 |
| 322 | 电能质量监测 | power quality monitoring | 电网谐波/暂降等的在线监测 |
| 323 | 动态电压恢复器 | dynamic voltage restorer (DVR) | 串联补偿暂降的定制电力装置 |

## H. 防雷（25）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 324 | 雷电流 | lightning current | 雷击时通过的冲击电流（参数含 I、波头） |
| 325 | 直击雷 | direct lightning strike | 直接击于建筑物/线路的雷 |
| 326 | 感应雷 | induced lightning | 雷电电磁感应在导体产生过电压 |
| 327 | 雷电波侵入 | lightning surge intrusion | 线路传入的雷电过电压波 |
| 328 | 滚球法 | rolling sphere method | 以半径 hr 滚球确定接闪保护范围（GB 50057） |
| 329 | 接闪杆 | air termination rod（避雷针 lightning rod） | 截收直击雷的杆状接闪器 |
| 330 | 接闪带 | air termination belt | 沿屋面边缘敷设的带状接闪器 |
| 331 | 接闪网 | air termination mesh | 屋面网格状接闪器 |
| 332 | 引下线 | down conductor | 连接接闪器与接地装置的导体 |
| 333 | 防雷建筑物分类 | classification of structures | 第一/二/三类防雷建筑物（GB 50057） |
| 334 | 年预计雷击次数 | annual number of lightning strikes (Nd) | 建筑物年雷击概率计算量 |
| 335 | 防雷区 | lightning protection zone (LPZ) | LPZ0A/0B/1/2… 电磁环境分区 |
| 336 | 电磁屏蔽 | electromagnetic shielding | LPZ 界面金属屏蔽（LEMP 防护） |
| 337 | 电涌保护器 | surge protective device (SPD) | 限制瞬态过电压的器件 |
| 338 | Ⅰ级试验 SPD | Class I SPD | 10/350 μs 冲击电流 Iimp 试验 |
| 339 | Ⅱ级试验 SPD | Class II SPD | 8/20 μs 标称放电电流 In 试验 |
| 340 | Ⅲ级试验 SPD | Class III SPD | 复合波试验（终端精细保护） |
| 341 | 标称放电电流 | nominal discharge current (In) | SPD 可反复耐受的 8/20 μs 电流 |
| 342 | 冲击电流 | impulse current (Iimp) | 10/350 μs 首雷击能量参数 |
| 343 | 电压保护水平 | voltage protection level (Up) | SPD 动作后的残压水平 |
| 344 | 开关型 SPD | voltage-switching SPD | 间隙/放电管型，泄放大电流 |
| 345 | 限压型 SPD | voltage-limiting SPD | 压敏电阻型，连续限压 |
| 346 | 组合型 SPD | combined SPD | 开关+限压组合 |
| 347 | SPD 后备保护 | SPD backup protection | 防止 SPD 劣化短路的熔断器/断路器 |
| 348 | 级间配合 | cascading of SPDs | 多级 SPD 的能量配合（线长/退耦） |
| 349 | 隔离距离 | separation distance | 防雷装置与被保护物防反击的距离 |

## I. 照明（30）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 350 | 光通量 | luminous flux | 光源单位时间发出可见光量（lm） |
| 351 | 发光强度 | luminous intensity | 单位立体角光通量（cd） |
| 352 | 照度 | illuminance | 单位面积光通量（lx） |
| 353 | 亮度 | luminance | 单位投影面积发光强度（cd/m²） |
| 354 | 色温 | correlated color temperature (CCT) | 光色度量（K） |
| 355 | 显色指数 | color rendering index (Ra) | 光源还原颜色能力（0~100） |
| 356 | 统一眩光值 | unified glare rating (UGR) | 室内眩光评价量 |
| 357 | 照度均匀度 | illuminance uniformity | 最小/平均照度 |
| 358 | 维护系数 | maintenance factor | 计入光源衰减与污染的系数 |
| 359 | 利用系数 | utilization factor | 利用系数法计算照度的系数 |
| 360 | 室形指数 | room index | 房间几何对利用系数的修正（RI） |
| 361 | 照明功率密度 | lighting power density (LPD) | 单位面积照明安装功率（W/m²，GB/T 50034） |
| 362 | 光效 | luminous efficacy | 光通量/功率（lm/W） |
| 363 | 频闪 | flicker | 光输出随频率波动（波动深度/指数） |
| 364 | 应急照明 | emergency lighting | 正常照明失效时启用的照明 |
| 365 | 疏散照明 | escape lighting | 保障疏散通道识别的照明 |
| 366 | 备用照明 | standby lighting | 正常照明失效时继续工作的照明 |
| 367 | 安全照明 | safety lighting | 保障人员脱离危险的照明（如手术室） |
| 368 | 集中电源 | central power supply | 集中供电的应急电源系统（A 型/DC36 V 等） |
| 369 | 自带电源型灯具 | self-contained luminaire | 电池内置应急灯具 |
| 370 | 持续型/非持续型 | maintained / non-maintained | 平时点亮/仅应急点亮的型式 |
| 371 | LED 驱动电源 | LED driver | 为 LED 提供恒流/恒压的电源 |
| 372 | 调光 | dimming | 改变光输出的控制（0-10V/DALI/PWM） |
| 373 | DALI | digital addressable lighting interface | 数字可寻址照明控制协议 |
| 374 | 光生物安全 | photobiological safety | 光辐射对眼睛/皮肤的安全（蓝光危害 RG 级） |
| 375 | 非视觉效应 | non-visual effect | 光通过视网膜影响生理节律（GB/T 50034-2024 增补） |
| 376 | 室外功能照明 | outdoor functional lighting | 红线内道路/场地照明（GB/T 50034-2024 增补） |
| 377 | 直流照明配电 | DC lighting distribution | 直流母线供 LED 的配电方式（新标准增补） |
| 378 | 逐点计算法 | point-by-point method | 按点光源直射分量逐点求照度 |
| 379 | 反射比 | reflectance | 表面反射光通量比（顶棚/墙/地） |

## J. 建筑电气与消防（35）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 380 | 负荷分级 | load classification | 一级/二级/三级负荷（GB 50052） |
| 381 | 特级负荷 | super load | GB 55024-2022 新设：三独立电源保障的最高等级负荷 |
| 382 | 消防负荷 | fire load | 消防设备用电负荷 |
| 383 | 双重电源 | duplicate supply | 两个相互独立的电源 |
| 384 | 自备应急电源 | on-site emergency supply | 柴发/UPS/EPS 等自备电源 |
| 385 | 柴油发电机组 | diesel generator set | 应急/备用发电设备 |
| 386 | UPS | uninterruptible power supply | 不间断电源（在线式/后备式） |
| 387 | EPS | emergency power supply | 应急电源（照明/动力型） |
| 388 | ATSE | automatic transfer switch equipment | 自动转换开关（PC 级/CB 级） |
| 389 | 切换时间 | transfer time | 备用电源投入时间（消防负荷要求） |
| 390 | 火灾自动报警系统 | automatic fire alarm system | 探测+报警+联动的系统（GB 50116） |
| 391 | 探测器 | fire detector | 感烟/感温/火焰/线型（光纤/缆式） |
| 392 | 手动火灾报警按钮 | manual call point | 人工报警装置 |
| 393 | 消防联动控制 | fire linkage control | 联动风机/卷帘/切非消防电源等 |
| 394 | 防火卷帘 | fire shutter | 联动下降的防火分隔设施 |
| 395 | 防排烟联动 | smoke control linkage | 正压送风与排烟系统联动 |
| 396 | 消防电话 | fire telephone | 消防专用通信系统 |
| 397 | 消防应急广播 | fire emergency broadcast | 火灾时指挥疏散的广播 |
| 398 | 消防控制室 | fire control room | 火灾报警监控与指挥中心 |
| 399 | 电气火灾监控 | electrical fire monitoring | 剩余电流/温度探测监控（GB 14287） |
| 400 | 消防设备电源监控 | fire power supply monitoring | 消防电源电压/电流状态监视 |
| 401 | 防火封堵 | fire stopping | 电缆贯穿孔洞的封堵 |
| 402 | 切非 | non-fire load shedding | 火灾时切除非消防电源 |
| 403 | 电气竖井 | electrical shaft | 竖向敷设的专用井道 |
| 404 | 层配电箱 | floor distribution board | 楼层配电箱 |
| 405 | 住宅配电回路 | dwelling circuits | 照明/插座/空调/卫生间等分回路 |
| 406 | 家居配线箱 | home distribution box | 住宅弱电入户配线箱（GB 55038-2025） |
| 407 | 光纤到户 | fiber to the home (FTTH) | 住宅通信设施入方式（GB 55038-2025） |
| 408 | 交流充电桩 | AC charging point | 车载充电机供电（模式 3，7 kW 级） |
| 409 | 非车载充电机 | DC fast charger | 直流快充设备（GB/T 50966-2024） |
| 410 | 群控充电 | group charging control | 多桩功率分配管理（新标准增补） |
| 411 | 有序充电 | smart/ordered charging | 按电网能力调度的充电 |
| 412 | V2G | vehicle-to-grid | 电动汽车向电网放电 |
| 413 | 数据中心分级 | data center tier | A/B/C 级（GB 50174） |
| 414 | PUE | power usage effectiveness | 数据中心总能耗/IT 能耗 |

## K. 输变电与高压（35）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 415 | 输电 | power transmission | 电能的远距离输送 |
| 416 | 配电 | power distribution | 区域内电能分配 |
| 417 | 线路走廊 | line corridor | 线路占地与安全距离带 |
| 418 | 弧垂 | sag | 导线最低点与悬挂点间竖直距离 |
| 419 | 档距 | span | 相邻杆塔间水平距离 |
| 420 | 比载 | specific load | 单位长度单位截面荷载 |
| 421 | 电晕 | corona | 高场强下空气游离放电（损耗/噪声/无线电干扰） |
| 422 | 无线电干扰 | radio interference (RI) | 电晕等引起的干扰水平 |
| 423 | 可听噪声 | audible noise | 线路电晕噪声限值 |
| 424 | 绝缘配合 | insulation coordination | 按过电压水平选择设备绝缘（GB/T 50064） |
| 425 | 内过电压 | internal overvoltage | 操作/谐振/工频升高等内部过电压 |
| 426 | 外过电压 | external overvoltage | 雷电过电压 |
| 427 | 工频过电压 | power-frequency overvoltage | 空载线电容效应等的过电压 |
| 428 | 操作过电压 | switching overvoltage | 分合闸暂态过电压 |
| 429 | 金属氧化物避雷器 | metal-oxide surge arrester (MOA) | 氧化锌阀片无间隙避雷器 |
| 430 | 避雷器残压 | residual voltage | 放电电流下避雷器两端电压 |
| 431 | 持续运行电压 | continuous operating voltage (Uc) | MOA 长期耐受的工频电压 |
| 432 | 保护水平 | protection level | 残压决定设备绝缘配合基准 |
| 433 | 统一爬电比距 | unified specific creepage distance (USCD) | 爬距/kV（按污秽等级选） |
| 434 | 污秽等级 | pollution level | 绝缘子外绝缘污秽分级（a~e） |
| 435 | 耐张串/悬垂串 | tension / suspension string | 承受张力/重力的绝缘子串 |
| 436 | OPGW | optical ground wire | 光纤复合架空地线 |
| 437 | ADSS | all-dielectric self-supporting cable | 全介质自承式光缆 |
| 438 | GIS | gas-insulated switchgear | SF6 气体绝缘金属封闭开关设备 |
| 439 | HGIS | hybrid GIS | 部分气体绝缘的混合设备 |
| 440 | VFTO | very fast transient overvoltage | GIS 隔离开关操作特快速暂态过电压（DL/T 5222-2021） |
| 441 | 固体绝缘母线 | solid-insulated busbar | DL/T 5222-2021 新增母线型式 |
| 442 | 串联补偿 | series compensation | 串补电容提高输电能力 |
| 443 | 换流站 | converter station | HVDC 交直流变换站 |
| 444 | 接地极 | earth electrode (HVDC) | 直流输电大地回路的电极 |
| 445 | 背靠背直流 | back-to-back HVDC | 无直流线路的联网方式 |
| 446 | 柔性直流 | VSC-HVDC | 电压源换流器直流输电（MMC） |
| 447 | 紧凑型线路 | compact transmission line | 缩小相间距离的同塔线路（DL/T 5217） |
| 448 | 大地返回系统 | earth return system | HVDC 大地回流设计（DL/T 5224） |
| 449 | 电气设备抗震 | seismic design of electrical installations | 电力设施抗震（GB 50260） |

## L. 新兴领域（30）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 450 | 分布式电源 | distributed generation (DG) | 就地接入的分散电源 |
| 451 | 微电网 | microgrid | 可并网/孤岛运行的小型发配用电系统 |
| 452 | 并网/离网 | grid-connected / islanded | 微电网两种运行模式 |
| 453 | 防孤岛保护 | anti-islanding protection | 防止非计划孤岛的保护 |
| 454 | 虚拟电厂 | virtual power plant (VPP) | 聚合分布式资源的经营主体（发改能源〔2025〕357 号） |
| 455 | 需求响应 | demand response (DR) | 负荷侧按电价/激励调节 |
| 456 | 源网荷储一体化 | source-grid-load-storage integration | 发输配用储统筹的系统性方案 |
| 457 | 系统友好型新能源 | system-friendly renewable plant | 具备惯量支撑/调节能力的新能源电站 |
| 458 | 电化学储能 | electrochemical energy storage | 锂电/液流/钠电等电池储能 |
| 459 | 抽水蓄能 | pumped storage hydropower | 抽水/发电双向的水电储能 |
| 460 | 压缩空气储能 | compressed-air energy storage (CAES) | 压缩空气储电方式 |
| 461 | 锂离子电池储能 | lithium-ion BESS | 主流电化学储能路线（GB/T 51048-2025 火灾危险性丙/乙类） |
| 462 | 液流电池 | flow battery | 电解液循环的电池（全钒 VRFB） |
| 463 | 钠离子电池 | sodium-ion battery | 钠系新型电池 |
| 464 | 电池管理系统 | battery management system (BMS) | 电池监测、均衡与保护系统 |
| 465 | 能量管理系统 | energy management system (EMS) | 储能/微网能量调度系统 |
| 466 | 荷电状态 | state of charge (SOC) | 电池剩余容量百分数 |
| 467 | 健康状态 | state of health (SOH) | 电池老化程度 |
| 468 | 削峰填谷 | peak shaving & valley filling | 储能移荷运行方式 |
| 469 | 共享储能 | shared energy storage | 独立储能多方服务的商业模式 |
| 470 | 动态增容 | dynamic line rating (DLR) | 按实时气象提升线路载流 |
| 471 | 光储直柔 | PV-storage-DC-flexibility | 光伏+储能+直流+柔性的建筑能源架构 |
| 472 | 低压直流配电 | LVDC distribution | 低压直流系统（IEC 60364-1:2025 强化规范） |
| 473 | 双极直流系统 | bipolar DC system | 正负两极的直流系统 |
| 474 | 产消者 | prosumer | 既用电又发电售电的用户（IEC 60364-1:2025） |
| 475 | 能量路由器 | energy router | 具备多端口变换与调控的电力电子装置 |
| 476 | 算电协同 | computing-power coordination | 算力负荷与电力系统协同（国家能源局试点方向） |
| 477 | 绿电交易 | green power trading | 可再生能源电力市场化交易 |
| 478 | 绿证 | green electricity certificate | 可再生能源电量凭证 |
| 479 | 碳达峰碳中和 | carbon peaking & carbon neutrality | 双碳目标（能源领域标准化提升行动计划） |

## M. 电气测量与计量（25）

| # | 术语 | 英文 | 定义 |
|---|---|---|---|
| 480 | 测量不确定度 | measurement uncertainty | 表征测量结果分散性的参数 |
| 481 | 准确度等级 | accuracy class | 仪表最大允许误差的分级（0.1/0.2/0.5/1.0/1.5/2.5/5.0） |
| 482 | 电能表 | energy meter | 计量有功/无功电能量的仪表（感应式/电子式） |
| 483 | 多功能电能表 | multi-function meter | 具备电量、需量、谐波、冻结等多功能智能电表 |
| 484 | 关口计量 | gateway metering | 电网与用户/电厂间结算用计量点 |
| 485 | 计量柜 | metering panel | 装设电能计量装置的专用柜 |
| 486 | 分时电价计量 | time-of-use metering | 峰谷平尖分时段计量 |
| 487 | 费控功能 | prepayment control | 先购电后用电的费控方式 |
| 488 | 电压互感器二次压降 | VT secondary voltage drop | 计量回路压降引起的误差 |
| 489 | 互感器计量绕组 | metering winding | 专供电能计量的 0.2S/0.5S 级绕组 |
| 490 | 电测量仪表装置 | electrical measuring installation | 电流/电压/功率/频率等监视装置（GB/T 50063） |
| 491 | 电量变送器 | transducer | 将电气量转换为标准信号的器件 |
| 492 | 绝缘电阻测试 | insulation resistance test | 用兆欧表测量绝缘电阻（MΩ 级） |
| 493 | 耐压试验 | withstand voltage test | 工频/直流耐压绝缘强度试验 |
| 494 | 感应耐压试验 | induced voltage test | 变压器倍频感应耐压试验 |
| 495 | 局部放电试验 | partial discharge test | 检测绝缘内部放电（pC） |
| 496 | 介质损耗因数 | dissipation factor (tanδ) | 绝缘介质损耗角正切 |
| 497 | 直流电阻测试 | DC resistance test | 绕组/回路直流电阻测量 |
| 498 | 回路阻抗测试 | loop impedance test | 测故障回路阻抗校验自动切断条件 |
| 499 | 接地电阻测试 | earth resistance test | 接地装置电阻测量（三极法/钳形法） |
| 500 | 剩余电流动作测试 | RCD trip test | 检验 RCD 动作电流与时间 |
| 501 | 相序表 | phase sequence indicator | 检测三相相序的仪表 |
| 502 | 功率分析仪 | power analyzer | 宽频功率/谐波分析仪器 |
| 503 | 谐波分析仪 | harmonic analyzer | 电压电流谐波测量仪器 |
| 504 | 相位伏安表 | phase volt-ampere meter | 测相位差与电压电流的便携仪表 |

---

## 附录：术语表的维护规则

1. 新增术语：在各域表末尾续号，同时在变更记录注明来源标准；
2. 术语定义冲突时，以最新版 GB/T 2900（电工术语）系列为准；
3. 每次标准换版（触发 changelog 复审）同步检查本表涉及术语；
4. 英文名以 IEC 60050 (Electropedia) 为准，无对应时采用行业通行译法。
