---
id: TH-004
title: 电流对人体的效应：时间/电流分区与人体阻抗
domain: 基础理论
subdomain: 电击防护基础
voltage_levels: [LV]
lifecycle: [设计]
standards:
  - { code: GB/T 13870.1-2022, clause: "全文", note: "15~100Hz 正弦电流效应分区（对应 IEC/TS 60479-1）" }
  - { code: GB/T 13870.2-2016, clause: "全文", note: "特殊情况（对应 IEC/TS 60479-2）" }
  - { code: GB/T 16895.21-2020, clause: "附录A", note: "接触电压-时间限值的工程取值依据" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 电流对人体的效应：时间/电流分区与人体阻抗

## 1. 定义

以**流过人体的电流幅值与持续时间**为坐标，GB/T 13870.1-2022（idt IEC/TS 60479-1）将 15~100Hz 正弦电流的生理效应划分为四个区：

| 区 | 范围（手-手路径，50Hz） | 生理效应 |
|---|---|---|
| AC-1 | ≤0.5mA | 通常无反应 |
| AC-2 | 0.5mA ~ 摆脱阈值线 | 有感知，通常无伤害 |
| AC-3 | 摆脱阈值 ~ 曲线 c1 | 强烈肌肉收缩，呼吸困难，可逆 |
| AC-4 | 曲线 c1 以上 | **心室颤动**风险（c1=5% 概率线，c2=50%，c3=95%） |

关键工程锚点：**c1 曲线随时间缩短而抬高**（能量效应）：持续 10s 量级约 30~40mA，1s 量级约 50mA，100ms 量级升至数百 mA。

## 2. 物理图像

电流对人体的伤害不是"电压高低"，而是**电流经过心脏的时间-能量组合**：心脏在每次搏动周期的特定相位（约 100~300ms 窗口，"易损期"）对外来电流极其敏感——恰在此窗口注入几十毫安即可诱发心室颤动（心肌无序抖动、泵血失效）；错过窗口，同样电流只造成肌肉收缩。这就是"低电流长时间、高电流短时间都不必然致命，而中等电流撞上易损期最危险"的原因，也是 RCD 动作时间随电流增大而缩短的设计依据。

## 3. 推导（人体回路模型）

接触电压 $\to$ 人体电流的回路方程：

$$I_B = \frac{U_{touch}}{Z_B(U,\ \text{皮肤状态，路径})}$$

人体总阻抗 $Z_B$ 主要由**皮肤阻抗**（非线性，随电压升高而骤降）与**内阻抗**（约 500~1000Ω 量级，接近纯阻性）组成。GB/T 13870.1 给出统计值（干燥、50Hz、手-手路径，50% 分位）：

| 接触电压 | $Z_B$（50% 分位） |
|---|---|
| 25V | ~3250 Ω |
| 50V | ~1750 Ω |
| 100V | ~1200 Ω |
| 220V | ~1000 Ω |

心室颤动概率判据采用**电流-时间曲线**（非简单 I²t）：c1 线在工程上被简化取用（如 GB/T 16895.21 附录 A 的 50V/5s、干燥条件交流约定电压限值）。**心脏电流系数 $F$** 修正路径差异：左手-双脚 $F=1.0$（基准），右手-双脚 0.8，手-手 0.4——同一电流经不同路径，心脏处场强可差数倍。

| 符号 | 含义 | 单位 |
|---|---|---|
| $I_B$ | 人体电流 | mA |
| $Z_B$ | 人体总阻抗 | Ω |
| $U_{touch}$ | 接触电压 | V |
| $F$ | 心脏电流系数 | — |

## 4. 与工程实践的联系

- 支撑条目：电击防护全部实践条目（PR/BE 域）；30mA/30ms RCD 附加保护（GB 13955-2017）正是取 AC-3/AC-4 边界的工程裕度；[TH-005 接触/跨步电压](TH-005-touch-step-voltage.md) 的耐受限值公式（$I_B=116/\sqrt{t}$ mA，50kg）亦源于本条数据拟合
- 失效边界：① **直流**效应分区不同（阈值普遍更高，肌肉收缩呈现"启/断"不对称），须用 GB/T 13870.2/IEC 60479-2；② **高频（>100Hz~1kHz）** 感知与颤动阈值随频率升高（约 $\propto f^{0.7}$ 量级），对开关电源/中频设备不能照抄 50Hz 限值；③ **脉冲/放电**（电容对地放电，如 SPD 残压瞬间）按电荷量与脉冲能量评估；④ 潮湿/水浸条件皮肤阻抗大幅下降，$Z_B$ 统计表不可外推。
- 工程速记：**"50V 干燥、25V 潮湿、30mA 择断"**——SELV 50V、PELV 潮湿 25V 限值与 RCD 30mA 均锚定本条。

## 5. 关联条目与变更记录

- 关联：[TH-005 接触/跨步电压](TH-005-touch-step-voltage.md)、[mapping MAP-B 对照](../20-standards/mapping-中外对照表.md)、[CASE-016 0.4kV柜电弧光短路烧伤](../50-case/CASE-016-accident-arc-flash-burn.md)（电弧入射能量与烧伤阈值校算）
- 下游案例：[CASE-047 电弧光烧伤](../50-case/CASE-047-accident-arc-flash-protection-missing-burn.md)

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
