---
id: TH-006
title: 变压器短路阻抗的物理来源（漏磁场与 uk%）
domain: 基础理论
subdomain: 电机学（变压器）
voltage_levels: [LV, MV, HV, EHV]
lifecycle: [设计, 采购]
standards:
  - { code: GB/T 1094.1, clause: "", note: "电力变压器 总则（短路阻抗定义与试验）" }
  - { code: DL/T 5222-2021, clause: "有关条款", note: "变压器阻抗选择与短路校验" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 变压器短路阻抗的物理来源（漏磁场与 uk%）

## 1. 定义

**短路阻抗 $u_k$（%）**：额定频率下，一侧绕组短接、另一侧施加电压使电流达额定值时，所施电压与额定电压之比的百分数。它由**电阻分量 $u_{kr}$**（负载损耗/绕组电阻）与**电抗分量 $u_{kx}$**（漏磁场）合成：$u_k=\sqrt{u_{kr}^2+u_{kx}^2}$。配变典型值：630~2500kVA 干变/油变 $u_k\approx6\%$，更大容量升至 8%~10%+。

## 2. 物理图像

变压器负载电流建立磁场，其中**主磁通**匝链一、二次绕组（传功媒介，由铁芯磁阻极低所"吸引"），而**漏磁通**只匝链自身绕组、经油/空气闭合。漏磁通不参与传功，却在自己绕组中感应"反抗电压"——这正是漏抗 $X_\sigma$。短路试验时二次短接，电压全部降落在漏抗与电阻上：**$u_k$ 就是"被漏磁吃掉的电压份额"**。绕组越靠近（轴向高度/辐向距离比越大、同心绕组间隙越小），漏磁路径磁阻越大、漏磁越少，$u_k$ 越小——阻抗是几何设计出来的。

## 3. 推导

以双绕组变压器 $\Gamma$ 型等值电路（励磁支路前移）为基准，折算至一次侧：

$$Z_T = R_T + jX_\sigma,\qquad u_{kr}=\frac{I_{rT}R_T}{U_{rT}}\times100,\quad u_{kx}=\frac{I_{rT}X_\sigma}{U_{rT}}\times100$$

漏抗由漏磁能法导出（同心绕组经典公式，几何量示意）：

$$X_\sigma \propto \mu_0\omega N^2\frac{\pi D_{avg}}{h}\left(\delta+\frac{a_1+a_2}{3}\right)$$

其中 $h$ 为绕组电抗高度、$\delta$ 为绕组间主空道、$a_1,a_2$ 为绕组辐向厚度——**阻抗与匝数平方、绕组平均直径成正比，与绕组高度成反比**，这就是"高瘦变压器阻抗低、矮胖阻抗高"的由来。工程计算（短路计算）直接用：

$$Z_T = \frac{u_k}{100}\cdot\frac{U_{rT}^2}{S_{rT}},\qquad R_T=\frac{P_{krT}}{3I_{rT}^2},\qquad X_T=\sqrt{Z_T^2-R_T^2}$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $u_k$ | 短路阻抗百分数 | % |
| $P_{krT}$ | 额定负载损耗 | kW |
| $X_\sigma$ | 漏抗 | Ω |
| $D_{avg},h,\delta$ | 绕组平均直径/电抗高度/主空道 | m |

## 4. 与工程实践的联系

- 支撑条目：[CALC-SC-001 短路计算](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（$Z_T$ 公式即源于本条，算例中 1000kVA/6% → 9.6mΩ）；[CALC-LD-001 负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)（变压器容量选择与电压降校验）；变压器并联运行：**阻抗比决定负载分配**（$S_i\propto S_{ri}/u_{ki}$，阻抗不等时低阻抗者先满载）
- 失效边界：① $u_k$ 是**短路工况（低电压）下的线性量**，正常运行磁路饱和对漏抗影响很小，可线性使用；但**零序阻抗**强烈依赖接线组别与磁路（Dyn：零序电流在 d 绕组环流闭合，$Z_0\approx(0.8\sim1)Z_1$；Yyn 三柱：零序磁通被迫经油箱闭合，$Z_0$ 数倍于 $Z_1$——见 [TH-003](TH-003-symmetrical-components.md)）；② 短路暂态首半波有直流偏移与涌流（合闸励磁涌流可达 6~8 倍，衰减常数受 $X/R$ 支配），$u_k$ 不描述这些；③ 大容量变压器突发短路时的**绕组机械力**（辐向力∝$i^2$）由 $u_k$ 间接约束（阻抗大→短路电流小→电动力小）——GB/T 1094.5 的短路耐受试验以 $u_k$ 为边界条件之一。
- 工程速记：**"阻抗定短路、几何定阻抗、Dyn 零序通"**。

## 5. 关联条目与变更记录

- 关联：[TH-003 对称分量法](TH-003-symmetrical-components.md)、[TH-007 电机启动](TH-007-induction-motor-starting.md)（启动压降同受系统阻抗支配）、[CASE-020 油浸变压器内部短路起火](../50-case/CASE-020-accident-oil-transformer-fire.md)（内部匝间短路电流估算）、[CASE-022 2021短路电流与保护整定](../50-case/CASE-022-exam-short-circuit-protection.md)（变压器阻抗归算至故障点）

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
