---
id: TH-007
title: 感应电动机启动电流的机理
domain: 基础理论
subdomain: 电机学
voltage_levels: [LV, MV]
lifecycle: [设计, 运维]
standards:
  - { code: GB 50055-2011, clause: "第2章", note: "电动机启动方式选择与启动校验要求" }
  - { code: GB/T 51348-2019, clause: "有关条款", note: "启动压降限值与配电设计" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 感应电动机启动电流的机理

## 1. 定义

笼型感应电动机**直接启动**时，定子电流可达额定电流的 6~8 倍（$K_{st}=I_{st}/I_N\approx6.5\sim7.5$），功率因数却很低（$\cos\varphi_{st}\approx0.25\sim0.4$）。该电流由**转差率 $s=1$（转子静止）工况**决定，随转速上升、$s$ 减小而回落，持续时间数秒（取决于机械时间常数）。

## 2. 物理图像

启动瞬间转子静止，气隙磁场以**同步转速**切割转子导条——转子感应电势处于**最大值**，且转子电流频率为定子频率 $f_1$（不是运行时很低的 $sf_1$），转子"高频"阻抗的漏抗成分大、电阻成分小，转子回路近似纯感性大电流。这个大电流反射到定子（变压器原理：定/转子电流互相平衡），就是 6~8 倍启动电流；又因转子支路近乎纯感性，气隙合成磁场被削弱、有功分量占比低——**启动电流大而启动转矩只有 1.5~2.5 倍额定**（转矩∝每极磁通×转子有功电流分量）。

## 3. 推导

由 $\Gamma$ 型等值电路，转子支路阻抗 $Z_2'(s)=R_2'/s+jX_2'$。启动时 $s=1$：

$$Z_{in,st} \approx (R_1+R_2') + j(X_1+X_2') \ll Z_{in}(s_N)$$

额定运行时 $s_N\approx0.02\sim0.05$，$R_2'/s_N$ 放大 20~50 倍，故 $Z_{in,N}\gg Z_{in,st}$，而电流反比于阻抗：

$$K_{st}=\frac{I_{st}}{I_N}=\frac{|Z_{in}(s_N)|}{|Z_{in,st}|}\approx 6\sim8$$

**启动压降**（配电母线，忽略线路电阻细分）：设母线短路容量 $S_{sc}$、电机容量 $S_M$、启动倍数 $K_{st}$：

$$\Delta U\% \approx \frac{K_{st}S_M}{S_{sc}+K_{st}S_M}\times100\%$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $s$ | 转差率（$s=(n_1-n)/n_1$） | — |
| $K_{st}$ | 启动电流倍数 | — |
| $S_{sc}$ | 母线短路容量 | MVA |
| $S_M$ | 电机额定容量 | MVA（kVA） |

## 4. 与工程实践的联系

- 支撑条目：[CALC-LD-001 负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)（电梯/动力回路按尖峰电流校验保护与压降）；[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（电动机回路瞬时整定须躲 $1.2\times$ 尖峰启动电流，算例中 $I_{set}\ge1.2(K_{st}I_M+I_{other})$ 的来源）
- 启动方式对比（工程选型直接引用）：直接启动（全压，压降需通过校验）/ 星-三角（电流、转矩均降为 1/3，仅适用空载/轻载启动）/ 软启动器（晶闸管调压，电流限 2~4 倍可调）/ 变频器（电流可限至约 1 倍额定，转矩可控，适用重载与调速）
- 失效边界：① 6~8 倍是**直接启动**典型值，具体以产品样本（GB/T 1032 试验值）为准，样本值还应校核电机允许连续启动次数（热限制）；② 深槽/双笼转子利用集肤效应抬高启动转子电阻（$R_2'(s=1)>R_2'(s_N)$），改善启动特性——机理超出本条简化电路；③ 变频驱动下"启动电流"概念消失，取代为变频器过载能力（如 1.5×/60s）与电机发热校验（低频下自通风恶化）；④ 频繁启动的电机绕组温度累积应按 GB/T 1032/GB 755 的 S3~S10 工作制评估，非纯电气问题。
- 工程速记：**"堵转阻抗定电流、母线短路容量定压降、保护整定躲尖峰"**。

## 5. 关联条目与变更记录

- 关联：[TH-002 相量法](TH-002-phasor-analysis.md)、[TH-006 变压器阻抗](TH-006-transformer-leakage-impedance.md)、[CALC-MS-001 电机启动压降校验](../40-calc/CALC-MS-001-motor-starting-voltage-drop.md)（$K_{st}=6\sim 8$ 与 $\Delta U\%$ 公式在此条目具体化）、[CASE-017 2020电机启动压降校验真题](../50-case/CASE-017-exam-motor-starting-voltage-drop.md)（启动容量推导与方式决策）
- 下游案例：[CASE-027](../50-case/CASE-027-accident-vacuum-chopping-overvoltage.md)（电机励磁电感）、[CASE-029](../50-case/CASE-029-review-diesel-generator-room-ventilation.md)（大电机启动对柴发要求）

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
