---
id: TH-008
title: 谐波的产生机理与特征谐波
domain: 基础理论
subdomain: 电力电子/电能质量
voltage_levels: [LV, MV, HV]
lifecycle: [设计, 运维]
standards:
  - { code: GB/T 14549-1993, clause: "全文", note: "公用电网谐波限值与允许电流分配" }
  - { code: GB/T 24337-2009, clause: "", note: "公用电网间谐波" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 谐波的产生机理与特征谐波

## 1. 定义

**谐波（harmonic）**：周期性非正弦电量经傅里叶级数分解后，频率为基波整数倍（$h f_1$，$h=2,3,\dots$）的分量。谐波源于系统的**非线性**：非线性元件的电流波形在正弦电压下畸变（谐波电压源/电流源）。**特征谐波（characteristic harmonics）**：整流装置在理想对称条件下必然产生的 $h=kp\pm1$ 次谐波（$p$ 为脉波数，$k$ 为正整数）。

## 2. 物理图像

把整流桥想成"按工频节拍开合的水闸"：直流侧只需单向平直的电流，于是交流侧每半波只"放行"一段，正弦电流被削成近似方波的脉冲串——**削波即畸变，畸变即谐波**。傅里叶告诉我们：任何周期波形都是无穷多个正弦波的叠加；方波/矩形脉冲的谐波幅值按 $1/h$ 衰减，且 $p$ 脉波整流的对称性会**天然抵消**一部分次数——剩下的就是"特征次数"：6 脉波（三相全桥）产生 5、7、11、13…次；12 脉波（两组桥移相 30°）抵消 5、7 次，特征次数变为 11、13、23、25…——脉波数翻倍，最低次谐波"跳远"一档。

## 3. 推导

**（1）方波电流谱**：奇对称周期方波 $i(t)=I_m\,\mathrm{sign}(\sin\omega t)$ 的傅里叶级数：

$$i(t)=\frac{4I_m}{\pi}\sum_{h=1,3,5,\dots}\frac{\sin(h\omega t)}{h}\quad\Rightarrow\quad I_h=\frac{I_1}{h}\ (h\ \text{奇})$$

**（2）脉波对消**：两组 6 脉波整流经移相变压器（Y-d 与 Y-y，30° 相移）构成 12 脉波，5、7 次谐波电流幅值相等、相位相反，注入电网侧相互抵消；一般地，$p$ 脉波装置特征次数：

$$h = kp\pm1\quad(k=1,2,3,\dots)$$

**（3）三相三线制与 3n 次**：3n 次谐波为**零序**分量（[TH-003](TH-003-symmetrical-components.md)），三相同相位，在三线制中无通路（$\dot I_a+\dot I_b+\dot I_c=0$ 强制）——只有当变压器带中性线（Yyn0 四线）时 3n 次才流入电网，且全部挤在中性线上（**中性线 3 次谐波电流叠加为 3 倍**，这是低压四线制中性线过载的经典原因）。

| 符号 | 含义 | 单位 |
|---|---|---|
| $h$ | 谐波次数 | — |
| $p$ | 整流脉波数 | — |
| $I_h,\ I_1$ | h 次谐波/基波电流有效值 | A |
| THD | 总谐波畸变率 $=\sqrt{\sum_{h\ge2}I_h^2}/I_1$ | % |

## 4. 与工程实践的联系

- 支撑条目：[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)（电容器串联电抗率选择：5 次背景选 7%、3 次背景选 14%，谐振点推导见该条）、[mapping MAP-G](../20-standards/mapping-中外对照表.md)（GB/T 14549 按协议容量分配 vs IEEE 519 按 TDD）
- 失效边界：① 特征谐波推导假设理想对称（电源平衡、触发对称），实际存在**非特征谐波**与旁频（触发不对称、直流纹波）；② **间谐波**（非整数倍，$h\notin\mathbb{Z}$）由周波变流器、变频调速、电弧炉等产生，其傅里叶谱离散但非整倍——限值另见 GB/T 24337；③ 谐波潮流是**频域逐次线性叠加**问题（每个 h 单独一张相量电路，见 [TH-002](TH-002-phasor-analysis.md)），但"谐振放大"使元件参数与谐波次数强耦合（并联谐振：系统感抗×电容在某次附近并联谐振，放大该次电压/电流数倍至数十倍）——无源滤波设计的第一步永远是**扫频找谐振点**；④ 电压畸变与电流畸变互为因果：谐波电流流过系统阻抗产生谐波电压，两者评估口径不同（THDu 电压畸变/THD 或 TDD 电流畸变）。
- 工程速记：**"削波生谐波、6 脉 5/7、12 脉 11/13；三线无 3n、四线挤中线"**。

## 5. 关联条目与变更记录

- 关联：[TH-002 相量法](TH-002-phasor-analysis.md)（逐次谐波的相量电路）、[TH-003 对称分量法](TH-003-symmetrical-components.md)（3n 次＝零序）
- 下游案例：[CASE-025](../50-case/CASE-025-exam-reactive-compensation-harmonic-resonance.md)（2023无功补偿与谐波谐振真题）、[CASE-041 无源滤波器失谐](../50-case/CASE-041-review-passive-filter-detuning-harmonic-amplification.md)、[CASE-048 新能源谐波](../50-case/CASE-048-composite-renewable-collector-station-protection.md)、[CASE-053 12脉波整流谐波](../50-case/CASE-053-composite-rail-transit-traction-rectifier.md)

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
