---
id: TH-014
title: 磁路与铁磁饱和
domain: 基础理论
subdomain: 电磁场
voltage_levels: [LV, MV, HV]
lifecycle: [设计, 运维]
standards:
  - { code: GB/T 20840-2014, clause: "4.2", note: "互感器通用技术：铁芯饱和特性与准确级" }
  - { code: GB/T 6451-2023, clause: "3.2", note: "油浸式电力变压器技术参数：空载电流与空载损耗体现磁路设计" }
  - { code: GB/T 1094.10-2022, clause: "5", note: "电力变压器声级（铁芯磁致伸缩）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 磁路与铁磁饱和

## 1. 定义

磁路是工程上对**磁场在铁磁材料中汇聚路径**的简化抽象，仿照电路用磁阻 $R_m$、磁通 $\Phi$、磁动势 $F$ 描述：

$$\Phi = \frac{F}{R_m},\qquad F=Ni,\qquad R_m=\frac{l}{\mu A}$$

铁磁材料（硅钢、非晶合金）的磁化曲线 $B-H$ **非线性**：磁密 $B$ 超过膝点 $B_{sat}$（硅钢约 1.6~1.8T）后，$\mu=\frac{dB}{dH}$ 急剧下降，磁阻骤增——即"饱和"。

| 物理量 | 定义 | 单位 |
|---|---|---|
| 磁通 $\Phi$ | 磁场总量（磁力线根数等效） | Wb |
| 磁密 $B$ | 单位截面积磁通 | T（Wb/m²） |
| 磁场强度 $H$ | 单位长度磁动势 | A/m |
| 磁导率 $\mu$ | $B/H$ 比值 | H/m |
| 相对磁导率 $\mu_r$ | $\mu/\mu_0$（$\mu_0=4\pi\times 10^{-7}$） | — |

## 2. 物理图像

```
磁化曲线 B-H（硅钢示意）：
   B ↑
1.8 ┤        ─────────── 饱和段（μ→μ0，磁阻骤增）
1.6 ┤      ╱ 膝点（设计工作点上限）
1.2 ┤    ╱
0.8 ┤  ╱
0.4 ┤╱
0   └──────────────→ H
```

**铁磁饱和的微观本质**：铁磁材料内部磁畴在外磁场 $H$ 作用下逐渐转向。$H$ 较小时磁畴可转向空间大，$B$ 随 $H$ 快速上升（高 $\mu$ 段）；当大部分磁畴已对齐后，再增加 $H$ 只能靠磁场本身增大 $B=\mu_0 H$（线性斜率小，$\mu\to\mu_0$），即饱和。

## 3. 推导

### 3.1 变压器空载励磁电流畸变

设铁芯磁通 $\Phi(t)=\Phi_m\sin\omega t$，对应的磁密 $B(t)=B_m\sin\omega t$。由磁化曲线 $B=f(H)$ 非线性反推 $H(t)$，再由 $F=Hl=Ni$ 得 $i(t)$——**正弦磁通对应的励磁电流是尖顶波**，含显著 3 次谐波（详见 [TH-008 谐波](TH-008-harmonic-generation.md)）。

### 3.2 饱和对电抗的影响

铁芯线圈的电感 $L=N^2/R_m$，饱和后 $R_m$ 增大 → $L$ 下降。变压器励磁电抗 $X_m=\omega L_m$，饱和后 $X_m$ 减小、励磁电流增大。

### 3.3 漏磁与主磁通的分离

变压器总磁通分为主磁通 $\Phi_m$（铁芯闭合路径，能量传递主体）与漏磁 $\Phi_\sigma$（部分经空气闭合，绕组耦合之外）。漏磁路径以空气为主，$\mu_r\approx 1$，永不饱和；主磁通路径为铁芯，受饱和约束。这就是 [TH-006 变压器漏抗](TH-006-transformer-leakage-impedance.md) 中"$X_\sigma$ 与 $X_m$ 量级差 100 倍"的物理根源。

| 符号 | 含义 | 单位 |
|---|---|---|
| $F=Ni$ | 磁动势 | A·匝 |
| $R_m$ | 磁阻 | A·匝/Wb |
| $B_m$ | 工作磁密峰值 | T |
| $X_m$ | 励磁电抗 | Ω |

## 4. 与工程实践的联系

- **支撑条目 1**：[TH-006 变压器漏抗](TH-006-transformer-leakage-impedance.md) §3 几何公式 $X_\sigma\propto\mu_0\omega N^2\pi D_{avg}/h$——漏磁路径永不饱和（空气），主磁通路径饱和决定 $X_m$，本理论给出两者分离的物理根据。
- **支撑条目 2**：[CALC-SC-001 低压短路](../40-calc/CALC-SC-001-低压三相短路电流计算.md) §3.3 等效电路 $X_m\gg X_\sigma$ 可忽略——本理论解释为什么（饱和前 $X_m$ 约百倍于 $X_\sigma$）；严重过载或空投涌流下 $X_m$ 急降，$X_m$ 不再可忽略。
- **失效边界**：① **空载合闸涌流**——剩磁 + 合闸角最不利时 $B(t)$ 可达 2$B_m$，深度饱和、$X_m$ 急降，励磁电流达额定 8~10 倍，2 次谐波闭锁是差动保护防误动的关键（见 [PR-PE-001](../30-practice/PR-PE-001-relay-protection-config.md) §7.5）；② **直流偏磁**——地磁感应电流（GIC）或直流互联系统注入直流，磁密工作点上移、半周饱和、励磁电流含偶次谐波、铁损增加；③ **变频器供电电机/变压器**——高频下铁损（磁滞+涡流）急剧上升，须按 $B_m/f$ 恒定原则降磁运行；④ **非晶合金**——饱和点 $B_m\approx 1.4$T 低于硅钢，但铁损低 70%，设计时低 $B_m$ 取值换取损耗收益。

## 5. 关联条目与变更记录

- 关联：[TH-002 相量法](TH-002-phasor-analysis.md)（饱和后相量法失效边界）、[TH-006 变压器漏抗](TH-006-transformer-leakage-impedance.md)（漏磁/主磁通分离）、[TH-008 谐波](TH-008-harmonic-generation.md)（饱和励磁电流 3 次谐波）
- 下游案例：[CASE-036 差动涌流](../50-case/CASE-036-review-ct-polarity-differential-malfunction.md)、[CASE-037 铁磁谐振PT](../50-case/CASE-037-accident-ferroresonance-pt-burnout.md)、[CASE-042 电容器电抗器](../50-case/CASE-042-accident-capacitor-inrush-fuse-burst.md)

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含 B-H 曲线、励磁电流畸变、空投涌流/直流偏磁失效边界 | KB 管理员 |
