---
id: TH-042
title: 电力市场与碳交易工程映射（LMP/辅助服务/CCER 与电气成本映射）
domain: 基础理论
subdomain: 电力经济
voltage_levels: [LV, MV, HV, EHV]
lifecycle: [规划, 运维]
standards:
  - { code: GB/T 41303-2022, clause: "全文", note: "电力市场运营系统技术规范（含 LMP 节点电价）" }
  - { code: GB/T 40598-2021, clause: "全文", note: "电力辅助服务市场技术标准（含储能/AGC/调峰）" }
  - { code: GB/T 32150-2015, clause: "全文", note: "工业企业温室气体排放核算和报告通则" }
  - { code: GB/T 41616-2022, clause: "全文", note: "项目层面碳排放评价技术规范" }
  - { code: "生态环境部 2023 碳配额方案", clause: "—", note: "电力行业配额分配方案与 CCER 抵销机制（行业规范性文件）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 电力市场与碳交易工程映射（LMP/辅助服务/CCER 与电气成本映射）

## 1. 定义

本条研究**电力现货/辅助服务市场价格信号**与**碳排放成本**在电气工程中的映射机理，建立发电-输电-用电-碳成本的经济性决策框架。

| 市场机制 | 定义 | 工程映射 |
|---|---|---|
| **节点边际电价（LMP）** | 节点电价 = 能量价 + 阻塞价 + 损耗价 | 选址、网架规划、储能选址 |
| **辅助服务** | AGC/调峰/备用/无功/黑启动 | 发电机-储能-需求响应配置 |
| **碳配额（CEA）** | 火电企业碳排放额度 | 煤-气-风光储组合优化 |
| **CCER 抵销** | 自愿减排量抵销配额 | 新能源项目收益叠加 |

## 2. 物理图像

电力市场与碳交易工程映射的物理图像：

```
发电侧  →  输电（损耗+阻塞）  →  负荷侧
  ↓               ↓                  ↓
碳成本          LMP 阻塞价       需求响应
（煤/气）       （节点价差）       （削峰填谷）
  ↓               ↓                  ↓
CEA 配额      网架投资信号        储能套利
+ CCER        （LMP 高点扩容）    （峰谷价差）
```

## 3. 推导

### 3.1 LMP 节点边际电价

DC 潮流 + 经济调度下，节点电价：

$$LMP_i = \underbrace{\lambda}_{\text{能量价}} + \underbrace{\sum_k \mu_k \cdot SF_{ik}}_{\text{阻塞价}} + \underbrace{\lambda \cdot \frac{\partial L}{\partial P_i}}_{\text{损耗价}}$$

其中 $SF_{ik}$ 为支路潮流转移分布因子，$\mu_k$ 为线路 $k$ 的阻塞影子价格。

| 节点 | 能量价（元/MWh） | 阻塞价 | 损耗价 | $LMP_i$ |
|---|---|---|---|---|
| 电源节点 | 350 | 0 | 0 | 350 |
| 阻塞侧节点 | 350 | +180 | +15 | 545 |
| 受端节点 | 350 | 0 | +30 | 380 |

### 3.2 辅助服务定价

辅助服务按"容量+电量"双结算：

$$C_{AS} = C_{cap}\cdot P_{res} + C_{energy}\cdot E_{delivered}$$

| 辅助服务 | $C_{cap}$（元/MW·h） | $C_{energy}$（元/MWh） | 备注 |
|---|---|---|---|
| AGC（一次调频） | 8~15 | 350 | 性能指标 K 因子调节 |
| 备用（旋转/非旋转） | 25~80 | 350~500 | 响应时间分级 |
| 调峰（深度调峰） | 100~300 | 200~400 | 火电低出力补偿 |
| 无功（电压支撑） | 15~40 | 200 | 无功发生器配置 |
| 黑启动 | 50~100 | 0~200 | 容量补偿为主 |

### 3.3 碳成本核算

煤电度电碳强度：

$$EF_{coal} = \frac{B \cdot EF_{CO_2}}{P_{net}} = \frac{B \cdot CC \cdot OF \cdot \frac{44}{12}}{P_{net}}$$

$B$ 为标煤耗，$CC$ 含碳量，$OF$ 氧化率。

| 机组 | 标煤耗 $B$ (g/kWh) | 度电碳强度 (g CO₂/kWh) | 配额缺口（@0.7 t/MWh） |
|---|---|---|---|
| 超超临界 | 270 | 0.75 t/MWh | +0.05 t/MWh（少量缺口） |
| 亚临界 | 330 | 0.92 t/MWh | +0.22 t/MWh（大量缺口） |
| 燃气联合 | 200 | 0.40 t/MWh | -0.30 t/MWh（盈余可出售） |

### 3.4 储能套利经济性

峰谷套利 + 辅助服务 + 容量补偿 + 碳抵销综合收益：

$$R_{total} = \underbrace{\sum_i (LMP_{peak}-LMP_{valley})\cdot E_{i}}_{\text{峰谷套利}} + \underbrace{C_{AS}}_{\text{辅服}} + \underbrace{C_{cap}\cdot P_{储能}}_{\text{容量补偿}} + \underbrace{V_{CCER}\cdot E_{renew,offset}}_{\text{CCER 抵销}}$$

| 场景 | 峰谷套利 | 辅服 | 容量 | 碳抵销 | 合计（万元/年/MW） |
|---|---|---|---|---|---|
| 用户侧储能 | 80 | 10 | 0 | 0 | 90 |
| 电网侧储能（峰谷+AGC+容量） | 60 | 30 | 30 | 0 | 120 |
| 新能源+储能（含 CCER） | 40 | 20 | 0 | 20 | 80 |

## 4. 与工程实践的联系

### 4.1 支撑条目

- [PR-ES-001 储能接入](../30-practice/PR-ES-001-energy-storage-integration.md)：储能经济性核算与辅助服务参与。
- [PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)：需求响应与可中断负荷参与辅助服务（峰谷价格响应）。
- [PR-PQ-001 无功补偿与谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)：SVG/STATCOM 参与辅助服务无功市场。
- [PR-EV-001 电动汽车充电](../30-practice/PR-EV-001-ev-charging-infrastructure.md)：V2G 峰谷套利与辅助服务。

### 4.2 失效边界

| 失效场景 | 原因 | 对策 |
|---|---|---|
| **LMP 价格信号失真** | 阻塞影子价格算法失效 | 引入金融输电权（FTR）对冲 + 物理扩容 |
| **辅助服务价格崩溃** | 储能过度参与压低容量补偿 | 设定地板价 + 分级辅助服务品种 |
| **碳价格极端波动** | 配额收紧/放松剧烈 | 碳市场稳定储备机制（MSR） |
| **CCER 抵销失效** | 项目方法学更新或额外性争议 | 跟踪最新方法学（生态环境部 2023 后） |
| **储能套利空间消失** | 峰谷价差收窄 | 转向容量补偿 + 辅助服务 + 碳抵销组合 |

## 5. 关联条目与变更记录

- 关联：[TH-027 HVDC LCC/VSC](TH-027-hvdc-transmission-lcc-vsc.md)（跨区 LMP 阻塞缓解）、[TH-028 FACTS](TH-028-facts-flexible-ac-transmission.md)（无功辅助服务定价）、[TH-038 新能源惯量支撑](TH-038-high-renewable-frequency-stability-inertia.md)（惯量辅助服务新品种）

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含 LMP 推导、辅助服务定价、碳成本核算、储能套利 | KB 管理员 |
