---
id: CHG-0001
title: GB/T 50034-2024《建筑照明设计标准》换版记录
old_version: GB 50034-2013
new_version: GB/T 50034-2024
publish_date: 2024（住建部公告发布）
effective_date: 2024-08-01
impact_level: 重大
source_url: 住建部官网公告（www.mohurd.gov.cn）；全国标准信息公共服务平台（std.samr.gov.cn）
verified_date: 2026-09-08
status: published
---

# GB/T 50034-2024《建筑照明设计标准》换版记录

## 1. 版本信息

| 项目 | 内容 |
|---|---|
| 旧版 | GB 50034-2013（同时废止） |
| 新版 | GB/T 50034-2024，2024 年发布，2024-08-01 实施 |
| 强制性 | 推荐性（GB/T） |
| 属性变化 | **GB（强制）→ GB/T（推荐）**；照明节能相关强制要求由 GB 55015-2021《建筑节能与可再生能源利用通用规范》承接 |

## 2. 主要技术变化（逐条）

| # | 变化内容 | 影响的工程环节 | 关联知识条目 |
|---|---|---|---|
| 1 | 光源基准全面转向 LED，光效/色容差/频闪限制等指标按 LED 体系重构 | 灯具选型、招标技术规格书 | LT 域条目（照明设计） |
| 2 | 新增健康照明（视觉舒适、生理节律、蓝光危害分组）要求 | 医院、学校、办公照明设计 | LT-00x（待建） |
| 3 | 新增直流配电照明系统相关条款 | 光伏直流侧、智能楼宇微网 | LT/PS 域（待建） |
| 4 | 室外功能照明（道路、场地）设计要求补全，与 CJJ 45 衔接 | 总图、园区照明 | LT 域条目 |
| 5 | 照明功率密度（LPD）现行值/目标值按 LED 基准整体下调 | 节能审查（与 GB 55015 联动） | LT 域条目；EXAM 考点 |
| 6 | 照度标准值、眩光评价（UGR/GR）、显色指数要求体系性更新 | 全部照明计算书 | CALC-LT（待建） |

## 3. 对本知识库的影响

- 需复审条目：所有含照明章节的实践条目（PR/BE 域）、照明计算方法库 CALC-LT
- 需新建条目：健康照明、直流照明系统
- mapping 对照表更新：MAP-A~T 无直接涉及；照明 LPD 与 ASHRAE 90.1/EN 12464 差异可增补 MAP 扩展表

## 4. 过渡期衔接

- 以 2024-08-01 后**设计文件交付/审查**为分界：新项目照明专篇一律执行 2024 版；
- 旧版中的强制性条文随 2013 版整体废止，**照明节能强条以 GB 55015-2021 为准**（2022-04-01 起项目）；
- 2026 供配电考纲（第 15 条）已采用 GB/T 50034-2024，考试答题引用标准号必须写新版。

## 5. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 依据公开换版信息创建 | KB 管理员 |
