# 国际标准索引：IEC · IEEE · NFPA/EN/UL

**文档编号**：STD-INTL-001 ｜ **版本**：1.0 ｜ **核验源**：IEC 官网（iec.ch）、IEEE SA（standards.ieee.org）、NFPA 官网 ｜ **查证日期**：2026-09-08

> 用途：涉外工程、出口设备、中外差异分析（与 [mapping-中外对照表](mapping-中外对照表.md) 联动）。版本栏为写作时最新版，**正式引用前须到各组织官网复核**（IEC 可免费查目录，正式文本需购买/会员通道）。

## 1. IEC 体系（30 项核心）

### 1.1 建筑电气装置 IEC 60364 系列

| 标准号 | 最新版 | 名称（英文） | 对应国标 |
|---|---|---|---|
| IEC 60364-1 | **ED6:2025** | Electrical installations of buildings – Part 1: Fundamentals, general characteristics, definitions | — |
| IEC 60364-4-41 | ED6:2018+AMD1:2024 | Protection against electric shock | GB/T 16895.21 |
| IEC 60364-4-43 | ED4:2008+AMD1:2017 | Protection against overcurrent | GB 16895.5 |
| IEC 60364-4-44 | ED4:2007+AMD 系列 | Protection against voltage disturbances and electromagnetic disturbances | GB/T 16895.10 |
| IEC 60364-5-54 | ED3:2011+AMD1:2021 | Earthing arrangements and protective conductors | GB/T 16895.3-2024 |
| IEC 60364-6 | ED2:2016 | Verification | GB/T 16895.23 |
| IEC 60364-7-710 | ED2:2021 | Special installations – Medical locations | GB/T 16895.24（医疗场所） |
| IEC 60364-7-705 | ED1:2020 | Electrical installations of agricultural and horticultural premises | GB/T 16895.27 |

> **IEC 60364-1:2025 ED6 重点**：新增 prosumer（产消者）装置、能效要求、SRC（安全相关回路）、直流系统适配——是 60364 体系面向"双碳＋直流化"的一次结构性升级 → 详见 [CHG-005](changelog/CHG-005-IEC60364-1-2025.md)。

### 1.2 电击防护基础 IEC 60479/61140

| 标准号 | 最新版 | 名称 | 对应国标 |
|---|---|---|---|
| IEC/TS 60479-1 | ED5:2018+AMD1:2021 | Effects of current on human beings and livestock – Part 1: General aspects | GB/T 13870.1-2022 |
| IEC/TS 60479-2 | ED5:2017 | Part 2: Special aspects | GB/T 13870.2 |
| IEC/TS 60479-3 | ED2:2022 | Part 3: Effects of current passing through the body of livestock | — |
| IEC 61140 | ED4:2016+AMD1:2018 | Protection against electric shock – Common aspects for installations and equipment | GB/T 17045-2020 |

### 1.3 短路与系统计算

| 标准号 | 最新版 | 名称 | 对应国标 |
|---|---|---|---|
| IEC 60909-0 | ED2:2016 | Short-circuit currents in three-phase a.c. systems – Calculation of currents | GB/T 15544.1 |
| IEC 60909-1 | ED2:2002 | Part 1: Factors for calculation | — |
| IEC 60909-2 | ED2:2008 | Data of electrical equipment | — |
| IEC 60909-4 | ED2:2000 | Examples for the calculation of short-circuit currents | — |
| IEC 60865-1 | ED3:2011 | Short-circuit currents – Calculation of effects | — |

### 1.4 设备、电缆与装置

| 标准号 | 最新版 | 名称 | 对应国标 |
|---|---|---|---|
| IEC 60038 | ED9:2021 | Standard voltages | GB/T 156-2017 |
| IEC 60050 | IEV 在线 | International Electrotechnical Vocabulary | GB/T 2900 系列 |
| IEC 60617 | 数据库版 | Graphical symbols for diagrams | GB/T 4728 系列 |
| IEC 61439-1/-2 | ED2:2020 | Low-voltage switchgear and controlgear assemblies | GB/T 7251 |
| IEC 60947 系列 | 2020s 各部 | Low-voltage switchgear and controlgear | GB/T 14048 系列 |
| IEC 62271-1 | ED2:2017+AMD1:2021 | High-voltage switchgear – Common specifications | GB/T 11022 |
| IEC 62271-200 | ED3:2021 | AC metal-enclosed switchgear ≥1 kV | — |
| IEC 60076 系列 | 2018~2024 各部 | Power transformers | GB/T 1094 系列 |
| IEC 60287 系列 | 各部 | Electric cables – Calculation of the current rating | —（载流量计算法） |
| IEC 60502-1/-2 | ED4:2023（-1） | Power cables 1 kV~30 kV | GB/T 12706 |

### 1.5 电能质量、防雷与新能源接口

| 标准号 | 最新版 | 名称 | 对应国标 |
|---|---|---|---|
| IEC 61000-3-2/-3-3 | ED5:2018 / ED4:2013 | Harmonic / Flicker emission limits（≤16 A） | GB 17625 系列 |
| IEC 61000-4-7 | ED2:2009+AMD1:2009 | Harmonics measurement | GB/T 17626.7 |
| IEC 62040 系列 | 2021~2023 | Uninterruptible power systems (UPS) | GB/T 7260 |
| IEC 62305 系列 | ED2:2010（各部） | Protection against lightning | GB/T 21714 系列 |
| IEC 61851-1 | ED3:2017+AMD1:2022 | Electric vehicle conductive charging systems | GB/T 18487.1 |
| IEC 62196 系列 | 2023~2024 | Plugs, socket-outlets for EV | — |

## 2. IEEE 体系（15 项核心）

### 2.1 IEEE 3000 标准集（"色皮书"体系重组，约 60 个点标准）

| 标准号 | 版本 | 名称（原色皮书） |
|---|---|---|
| IEEE 3002.2 | 2018 | Load Analysis（原灰皮书 Gray Book 一部分） |
| IEEE 3002.3 | 2020 | Short-Circuit Studies（原棕/灰皮书短路章节） |
| IEEE 3002.7 | 2021? | Coordination Studies（⚠️ 版本以 IEEE SA 为准） |
| IEEE 3002.8 | 2018 | Harmonic Studies（原 Emerald Book 关联） |
| IEEE 3004.1~3004.5 | 2013/2022 | Protection（原 Buff Book：馈线/变压器/电机保护分册） |
| IEEE 3003 系列 | 2016~ | Grounding（原绿皮书 Green Book 工业接地分册化） |
| IEEE 3005 | 2018 | Selection & Coordination of Protective Devices（原 Red Book 相关章节） |
| IEEE 3006 | 2020? | Reliability（原金皮书 Gold Book）⚠️ 版本待核 |
| IEEE 3007.1~3007.3 | 2018~ | Maintenance/Operations/Safety（原 Emerald/Yellow 相关运维分册） |

### 2.2 独立经典标准

| 标准号 | 版本 | 名称 | 备注 |
|---|---|---|---|
| IEEE Std 519 | 2022 | Harmonic Control in Electric Power Systems | PCC 处 TDD 限值体系；与 GB/T 14549 差异 → 对照表 MAP-G |
| IEEE Std 1584 | 2018 | Arc Flash Hazard Calculations | 弧闪事故能量（与 NFPA 70E 联动） |
| IEEE Std 80 | 2013 (+勘误) | Safety in AC Substation Grounding | 变电站接地安全（对比 GB/T 50065） |
| IEEE Std 837 | 2021 | Qualifying Permanent Connections Used in Substation Grounding | 接地连接合格性 |
| IEEE Std 1547 / 1547.1 | 2018 / 2020 | DER Interconnection / Test Procedures | 分布式能源并网（美国口径，对比 GB/T 33593） |
| IEEE Std C37 系列 | 各部 | 开关设备与继电器（C37.010/.05/.20/.100、C37.2 装置编号） | ANSI/IEEE 保护图例体系 |
| IEEE Std C57.12.00/.90 | 2015/2017+ | Transformer standard / test code | 对比 GB/T 1094/6451 |
| IEEE Std 141 / 241 / 242 / 399 / 493 | 1993~1997（历史版） | Red/Buff/Blue/Brown/Gold Book | **已被 IEEE 3000 集替代**，仅作历史检索 |
| IEEE Std 2030 | 2011+ 修订 | Smart Grid Interoperability | 智能电网互操作框架 |
| IEEE Std 693 | 2018 | Seismic Design of Substations | 对比 GB 50260 |

## 3. NFPA / EN / UL（10 项）

| 标准 | 最新版 | 名称 | 备注 |
|---|---|---|---|
| NFPA 70（NEC） | 2023（2026 版在编） | National Electrical Code | 美国强制电气安装法规；对照 GB/T 16895 体系 |
| NFPA 70E | 2024 | Standard for Electrical Safety in the Workplace | 工作场所电气安全（弧闪 PPE 分级） |
| NFPA 72 | 2022 | National Fire Alarm and Signaling Code | 对照 GB 50116 |
| NFPA 780 | 2023 | Standard for the Installation of Lightning Protection Systems | 对照 GB/T 21714 |
| NFPA 855 | 2023 | ESS Installation | 储能防火（对照 GB/T 51048-2025＋GB 44240-2024） |
| EN 50160 | 2022 | Voltage characteristics of electricity supplied by public distribution networks | 欧洲供电电压特性（对照 GB/T 12325 系列） |
| EN 50110-1 | 2013+A1:2018 | Operation of electrical installations | 带电作业安全 |
| IEC/EN 60204-1 | ED6:2018 | Safety of machinery – Electrical equipment of machines | 工业机械电气（电气传动领域重要） |
| UL 1741 | 2021+SA | Inverters/Converters for DER 并网认证 | 美国并网逆变器 |
| UL 9540 / 9540A | 2023 / 2019 | ESS Safety / Thermal runaway fire test | 储能系统安全与热失控测试 |

## 4. 三大体系定位速记

| 体系 | 属性 | 在本库的角色 |
|---|---|---|
| IEC | 国际共识技术标准（中国 GB 大量等同/修改采用） | 溯源终点：GB 条款争议时回查 IEC 原文与前言的采用关系 |
| IEEE | 电力工业工程实践（计算方法、研究报告色彩浓） | 算法与实务参考（弧闪 1584、接地 80、色皮书方法论） |
| NFPA/UL | 美国法规与安全认证体系 | 涉美项目与产品出口核验；安全理念横向比较 |
