---
id: PR-DD-003
title: 电缆敷设方式选择与载流量校正
domain: PR
subdomain: DD（配电与一次设备）
voltage_levels: [LV, MV, HV]
lifecycle: [设计, 施工, 验收]
standards:
  - { code: GB 50217-2018, clause: "全文", note: "电力工程电缆设计标准（敷设方式/载流量/防火）" }
  - { code: GB 51348-2019, clause: "第8章", note: "民用建筑电气线路敷设与电缆选择" }
  - { code: GB/T 12706-2020, clause: "全文", note: "额定电压 1kV~35kV 挤包绝缘电力电缆" }
  - { code: GB 50168-2018, clause: "全文", note: "电气装置安装工程电缆线路施工验收" }
  - { code: GB/T 42127-2022, clause: "全文", note: "额定电压 0.6/1kV 及以下无卤低烟阻燃电缆" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 电缆敷设方式选择与载流量校正

## 1. 摘要

电缆选型＝**导体材质/截面 → 敷设方式选择 → 载流量校正系数 → 压降校核 → 热稳定校核 → 防火阻燃等级**六步。本条给出敷设方式决策矩阵（桥架/穿管/直埋/隧道/电缆沟）、多因素载流量校正系数叠加表（环境温度/并列/土壤热阻/穿管）、NH/WDZ/Z 阻燃耐火等级选用；算例衔接 [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) 热稳定校核。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 敷设方式 | 电缆放置的物理方式（桥架/穿管/直埋等），影响散热 | GB 50217 |
| 载流量（$I_z$） | 规定条件下电缆能持续承载的最大电流 | GB/T 12706 附录 |
| 校正系数（$K$） | 非基准条件下载流量修正（温度/并列/土壤/穿管） | GB 50217 附录 |
| 阻燃（Z） | 延燃限于规定范围（ZA/ZB/ZC/ZD） | GB/T 19666 |
| 耐火（NH） | 火焰下维持通电完整性（90/750°C × 90min） | GB/T 19216 |
| WDZ | 无卤低烟阻燃，燃烧时不释含卤酸气体 | GB/T 42127 |

## 3. 原理与公式

### 3.1 载流量校正

基准载流量 $I_z$ 乘以校正系数：

$$I_z' = I_z \times K_T \times K_G \times K_N \times K_P$$

| 校正因素 | 系数 | 条件 |
|---|---|---|
| 环境温度 $K_T$ | 0.91 | 桥架空气 35°C（基准 30°C） |
| 并列 $K_N$ | 0.80 | 桥架并列 6 根（基准 1 根） |
| 土壤热阻 $K_G$ | 0.87 | 热阻 2.0 K·m/W（基准 1.0） |
| 穿管 $K_P$ | 0.92 | PVC 管穿管（裸线基准） |

**多因素叠加示例**：

| 条件 | $K_T$ | $K_N$ | $K_P$ | $K_{\Sigma}$ | $I_z'$（基准 200A） |
|---|---|---|---|---|---|
| 单根桥架 30°C | 1.0 | 1.0 | 1.0 | 1.0 | 200 A |
| 6 根并列桥架 35°C | 0.91 | 0.80 | 1.0 | 0.73 | 146 A |
| 穿管+4根并列+35°C | 0.91 | 0.85 | 0.92 | 0.71 | 142 A |

### 3.2 负荷电流校验

$$I_z' \ge I_B$$

$I_B$ 为计算电流，$I_z'$ 为校正后载流量。

### 3.3 热稳定校核

短路热稳定最小截面：

$$S_{min} = \frac{I_k\sqrt{t}}{K}$$

| 电缆类型 | $K$ 值 | $S_{min}$（$I_k$=20kA, $t$=1s） |
|---|---|---|
| 铜芯 XLPE | 143 | 140 mm² |
| 铜芯 PVC | 115 | 174 mm² |
| 铝芯 XLPE | 94 | 213 mm² |

### 3.4 压降校核

三相平衡线路：

$$\Delta U = \frac{\sqrt3\,I_B\,L\,(R\cos\varphi + X\sin\varphi)}{U_N}$$

| 截面（铜 XLPE） | $R$ (mΩ/m) | $X$ (mΩ/m) | $\Delta U$（100m/200A/0.8） |
|---|---|---|---|
| 95 mm² | 0.194 | 0.076 | 3.4% |
| 120 mm² | 0.153 | 0.075 | 2.8% |
| 185 mm² | 0.099 | 0.073 | 1.8% |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50217-2018 | 4 | 敷设方式选择：桥架/隧道/直埋/穿管适用条件 | 电力电缆 |
| GB 50217-2018 | 附录 | 载流量表及校正系数 | 通用 |
| GB 51348-2019 | 8 | 民建线路敷设：桥架/穿管/槽盒选择 | 民用建筑 |
| GB/T 42127-2022 | — | 无卤低烟阻燃电缆技术要求 | LV 电缆 |
| GB/T 19666-2015 | — | 阻燃/耐火电缆分级（ZA/ZB/ZC/NH） | 通用 |

## 5. 设计/选型要点（校审清单）

- [ ] 敷设方式选择：建筑内→桥架/穿管；室外短段→穿管；厂区远距→直埋/隧道；共同沟
- [ ] 桥架填充率：电力电缆 ≤40%；控制电缆 ≤50%（散热与扩容）
- [ ] 多因素校正后 $I_z'\ge I_B$；并列时取**最不利回路**校核
- [ ] 热稳定截面：$S_{min}=I_k\sqrt{t}/K$，取大者（载流量与热稳定）
- [ ] 压降：动力 $\le5\%U_N$；照明 $\le2.5\%\sim5\%$；长距离远端需校核
- [ ] 消防回路须 NH 耐火电缆（消防泵/排烟/应急照明等一级+特一级负荷）
- [ ] 人密集场所（地铁/商业综合体）用 WDZ 无卤低烟
- [ ] 强弱电分桥架或隔板；平行净距 $\ge0.3$m
- [ ] 直埋深度：一般 $\ge0.7$m；穿越道路加保护管
- [ ] 电缆敷设弯曲半径：多芯 $\ge10D$，单芯 $\ge15D$（$D$ 外径）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 载流量只查表不校正 | 实际过载跳闸或老化加速 | 校正后 $I_z'\ge I_B$ | GB 50217 |
| 穿管与并列系数未叠加 | 过载风险 | 取各校正系数连乘 | GB 50217 附录 |
| 阻燃等级选用不当 | 火灾蔓延 | 按场所密度选 ZA（高密）/ZB/ZC | GB/T 19666 |
| 热稳定截面小于载流量截面 | 短路时超温 | 取两者较大值 | GB 50217 |
| 消防回路未用耐火电缆 | 火灾中断电 | NH 耐火电缆 | GB 51348 |
| 强弱电同桥无隔板 | 电磁干扰 | 隔板分隔或独立桥架 | GB 51348 |
| 桥架填充率超 50% | 散热差+检修难 | ≤40%（电力） | GB 50217 |

## 7. 完整算例（综合楼馈线选型）

### 7.1 已知

综合楼配电室至楼层配电箱，三相 380V，计算电流 $I_B=180$A，$\cos\varphi=0.85$，线路长度 $L=80$m。桥架内并列 6 根电缆，环境 35°C。末端短路 $I_k=18$kA，保护动作时间 $t=0.5$s。

### 7.2 载流量选型

校正系数：$K_T=0.91$, $K_N=0.80$ → $K_\Sigma=0.73$

需基准载流量：$I_z \ge I_B/K_\Sigma = 180/0.73 = 247$A

查表 XLPE 铜芯 95mm² 桥架 $I_z=255$A → 校正后 $I_z'=255\times0.73=186$A ≥ 180A ✓

### 7.3 热稳定校核

$$S_{min} = \frac{18000\times\sqrt{0.5}}{143} = \frac{18000\times0.707}{143} = 89\,\text{mm}^2$$

$95\,\text{mm}^2 \ge 89\,\text{mm}^2$ ✓

### 7.4 压降校核

$$\Delta U = \frac{\sqrt3\times180\times80\times(0.194\times0.85 + 0.076\times0.53)}{380} = 2.7\%$$

$\le5\%$ ✓

**结论：95mm² XLPE 铜芯电缆满足全部约束**。密集场所补 WDZ-NH 等级。

## 8. 关联条目

- 上游：[TH-025 电缆热场与载流量](../10-theory/TH-025-cable-thermal-field-and-ampacity.md)（载流量物理推导）、[TH-019 输电线路参数](../10-theory/TH-019-transmission-line-parameters.md)（R/X 参数来源）、[TH-022 过电压与绝缘配合](../10-theory/TH-022-overvoltage-and-insulation-coordination.md)（电缆绝缘等级）
- 平行：[PR-DD-001 低压断路器选型](PR-DD-001-lv-breaker-selection.md)（馈线断路器与电缆配合）、[PR-PS-001 负荷分级](PR-PS-001-load-classification.md)（消防回路耐火电缆要求）、[PR-GR-001 防雷设计](PR-GR-001-lightning-protection-design.md)（桥架接地与等电位）
- 下游：[CALC-SC-001 低压短路计算](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（$I_k$ 数据源）、[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)（$I_B$ 数据源）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含载流量校正、热稳定/压降校核、95mm² 算例 | KB 管理员 |
