---
id: PR-DD-005
title: 变电所综合自动化系统设计
domain: PR
subdomain: DD（配电与一次设备）
voltage_levels: [MV, HV, EHV]
lifecycle: [设计, 验收, 运维]
standards:
  - { code: DL/T 5149-2020, clause: "全文", note: "220kV~500kV 变电所计算机监控系统设计技术规程" }
  - { code: DL/T 5216-2017, clause: "全文", note: "35kV~220kV 变电站计算机监控系统设计规范" }
  - { code: DL/T 634.5101-2020, clause: "全文", note: "远动设备及系统传输规约（IEC 60870-5-101/104）" }
  - { code: DL/T 860-2015, clause: "全文", note: "变电站通信网络和系统（IEC 61850 标准）" }
  - { code: GB/T 36049-2018, clause: "全文", note: "变电站智能设备技术规范（含过程层 GOOSE/SV）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 变电所综合自动化系统设计

## 1. 摘要

变电所自动化＝**站控层（主机/操作员站） → 间隔层（测控/保护） → 过程层（合并单元/智能终端） → 通信网络 → 信息安全**五层架构。本条给出常规站 vs 智能站对比、IEC 61850 三层两网架构（MMS/GOOSE/SV）、保护测控一体化 vs 分置方案选择、VLAN 划分与信息安全方案；算例为 110kV 智能变电站自动化配置。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 站控层 | 主机/操作员站/远动/规约转换 | DL/T 5149 |
| 间隔层 | 测控装置/保护装置（按间隔配置） | DL/T 5216 |
| 过程层 | 合并单元（MU）/智能终端（IT）/智能开关 | DL/T 860 |
| MMS | 制造报文规范（站控层↔间隔层，监控信息） | DL/T 860 |
| GOOSE | 面向通用对象的变电站事件（间隔层↔过程层，保护跳闸） | DL/T 860 |
| SV | 采样值（过程层→间隔层，电流/电压采样） | DL/T 860 |
| 电子互感器 | EVT/ECT（基于罗氏线圈/光学原理） | GB/T 36049 |

## 3. 原理与公式

### 3.1 常规站 vs 智能站对比

| 特征 | 常规站 | 智能站（IEC 61850） |
|---|---|---|
| 互感器 | 常规 CT/PT（模拟量） | 电子互感器（数字量） |
| 开关 | 传统开关+辅助接点 | 智能开关+智能终端 |
| 通信 | 并行电缆/串口 | 光纤以太网（GOOSE/SV） |
| 保护 | 集中保护屏 | 分布式保护（过程层+间隔层） |
| 二次接线 | 复杂电缆 | 光纤（极大简化） |
| 扩展性 | 改线/接线 | 逻辑配置（软件定义） |

### 3.2 IEC 61850 三层两网架构

```
站控层（主机/操作员站/远动）
    │
    │ MMS 网络（以太网）
    │
间隔层（测控/保护/计量）
    │
    │ GOOSE + SV 网络（过程层网络）
    │
过程层（合并单元/智能终端/智能开关）
```

### 3.3 通信流量估算

| 报文类型 | 采样率/帧率 | 帧大小 | 带宽 |
|---|---|---|---|
| SV（每合并单元） | 4000 点/s × 12 路 | 256B | ~10 Mbit/s |
| GOOSE（事件触发） | 事件时突发 | 256B | 峰值 ~1 Mbit/s |
| MMS（监控上送） | 每秒 100~1000 帧 | 512B | ~5 Mbit/s |

| 变电站规模 | 合并单元数 | SV 流量 | 总流量（含 GOOSE+MMS） |
|---|---|---|---|
| 35kV（小型） | 8 | 80 Mbit/s | ~120 Mbit/s |
| 110kV（中型） | 24 | 240 Mbit/s | ~360 Mbit/s |
| 220kV（大型） | 60 | 600 Mbit/s | ~900 Mbit/s |

### 3.4 保护测控方案

| 方案 | 保护 | 测控 | 特点 |
|---|---|---|---|
| 保护测控一体化 | 同一装置 | 同一装置 | 经济、简化（110kV 及以下） |
| 保护测控分置 | 独立保护装置 | 独立测控装置 | 可靠性高（220kV 及以上） |
| 保护测控合后台 | 就地保护 | 后台集中测控 | 兼顾经济性与可靠性 |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| DL/T 5149-2020 | 全文 | 220~500kV 监控系统设计 | 220kV 及以上 |
| DL/T 5216-2017 | 全文 | 35~220kV 监控系统设计 | 35kV 及以上 |
| DL/T 860-2015 | 全文 | IEC 61850 通信网络与系统 | 智能变电站 |
| DL/T 634.5101-2020 | 全文 | 远动规约 101/104 | 远动通信 |
| GB/T 22239-2019 | — | 网络安全等级保护 | 信息安全 |

## 5. 设计/选型要点（校审清单）

- [ ] 站控层：双主机热备/操作员站/远动机/规约转换/工程师站
- [ ] 间隔层：按间隔配置测控/保护（保护独立或一体化）
- [ ] 过程层：合并单元（电子互感器）/智能终端（开关操作）
- [ ] 通信网络：站控层百兆/千兆以太网；过程层 GOOSE/SV 网络
- [ ] VLAN 划分：按间隔/功能划分（隔离故障域）
- [ ] 时钟同步：站控层 SNTP/PTP，精度 $\le$ 1ms（保护级 $\le$ 10μs）
- [ ] 冗余：双网/双主机/双远动通道
- [ ] 信息安全：等保 2 级+纵向认证+物理隔离
- [ ] 电子互感器选型：ECT/EVT 线圈精度 0.2S/0.5
- [ ] 智能终端：GOOSE 跳闸响应 $<5$ms
- [ ] 与调度接口：IEC 60870-5-104/IEC 61850 MMS
- [ ] 事件顺序记录（SOE）：分辨率 $\le$ 2ms

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| GOOSE/SV 网络无冗余 | 网络中断保护拒动 | PRP/HSR 双网冗余 | DL/T 860 |
| VLAN 划分不当 | 广播风暴 | 按间隔+功能划分 VLAN | DL/T 860 |
| 时钟不同步 | SOE 错乱/保护误判 | PTP/SNTP 统一对时 | DL/T 5149 |
| 保护测控一体化用于 220kV | 保护独立性不足 | 220kV 以上保护测控分置 | DL/T 5149 |
| 过程层网络未隔离故障域 | 单点故障波及全站 | 按 VLAN 隔离间隔 | DL/T 860 |
| 信息安全物理隔离缺失 | 外部入侵风险 | 物理隔离+纵向认证+等保 2 级 | GB/T 22239 |
| 电子互感器线圈精度不足 | 计量/保护精度不足 | 保护 0.5/计量 0.2S | GB/T 36049 |

## 7. 完整算例（110kV 智能变电站）

### 7.1 背景

110kV 变电站，2 台 50MVA 主变，110kV 双回进线，10kV 出线 24 回。

### 7.2 架构

- 站控层：双主机热备+操作员站+远动机（双通道至调度）
- 间隔层：110kV 保护测控分置；10kV 保护测控一体化
- 过程层：110kV 合并单元+智能终端；10kV 常规 CT/PT（经济性）
- 通信：站控层千兆双网；110kV 过程层 GOOSE/SV 单网（VLAN 分割）

### 7.3 通信流量

| 层 | 报文 | 流量 |
|---|---|---|
| 过程层 SV | 110kV 12 套 MU × 10Mbit/s | 120 Mbit/s |
| 过程层 GOOSE | 24 间隔 × 事件 | 20 Mbit/s |
| 站控层 MMS | 36 装置 × 100帧/s | 15 Mbit/s |
| 合计 | — | ~155 Mbit/s |

千兆双网（1000Mbit/s）冗余配置，负载率 $\sim$15% ✓

### 7.4 时钟同步

全站 PTP 对时（合并单元 10μs 级，站控层 1ms 级）。

### 7.5 信息安全

主站 2 级等保 + 纵向认证加密 + 物理隔离（调度数据网）。

## 8. 关联条目

- 上游：[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（保护可靠性/快速性）、[TH-024 电力电子变换器与 PWM](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（过程层电子互感器原理）、[TH-017 电缆波过程与 VFTO](../10-theory/TH-017-cable-wave-process-and-vfto.md)（GIS 中 VFTO 对二次设备影响）、[TH-043 AI 在电气工程应用基础](../10-theory/TH-043-ai-foundations-in-electrical-engineering.md)（智能站数字孪生）
- 平行：[PR-DD-002 变电所布置与设备选型](PR-DD-002-substation-layout-and-equipment-selection.md)（一次设备布置与二次设备配合）、[PR-PE-001 继电保护配置](PR-PE-001-relay-protection-config.md)（保护装置配置）、[PR-PE-002 继电保护整定配合深化](PR-PE-002-relay-protection-coordination-deepening.md)（保护整定与自动化配合）、[PR-DD-004 配电网自动化与 SCADA](PR-DD-004-distribution-automation-and-scada.md)（主站-子站接口）
- 下游：[CALC-SC-002 高压短路计算](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（保护整定数据源）、[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（整定配合）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含 IEC 61850 架构/通信流量/保护测控方案/110kV 智能站算例 | KB 管理员 |
