---
id: PR-GR-001
title: 建筑物防雷分类与接闪器设计
domain: PR
subdomain: GR（防雷接地）
voltage_levels: [LV, MV]
lifecycle: 设计
standards:
  - { code: GB 50057-2010, clause: "第3章/第4章/附录A", note: "建筑防雷分类判据、接闪器布置（滚球法/网格）、年预计雷击次数计算" }
  - { code: GB 50343-2012, clause: "", note: "建筑物电子信息系统雷电防护分级（与 GB 50057 分工：信息系统侧）" }
  - { code: GB/T 21714 系列, clause: "", note: "雷电防护（idt IEC 62305），涉外项目直接引用体系" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 建筑物防雷分类与接闪器设计

## 1. 摘要

防雷设计两步走：**先分类、后布置**。分类（GB 50057-2010 第 3 章）依据建筑重要性与其上**年预计雷击次数 $N$**（附录 A：$N=kN_gA_e$）；布置（第 4 章）按类别取滚球半径/网格尺寸/引下线间距。算例：省级信息中心办公楼（60×30×24m，$T_d$=40）算得 **$N$=0.128 次/a ＞0.05 → 第二类防雷建筑物**，按滚球 45m、网格 ≤10×10m、引下线 ≤25m 布置，屋面 2m 高呼吸机超出网格保护以 0.5m 短针补位。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 年预计雷击次数 $N$ | 建筑物年有效截收面积内的雷击概率（次/a） | GB 50057-2010 附录 A |
| 雷击大地的年平均密度 $N_g$ | 次/(km²·a)，$N_g\approx0.1T_d$ | 同上 |
| 滚球法 | 以滚球半径 $h_r$ 沿接闪器滚动，球面触点轨迹外的空间为保护范围 | GB 50057/IEC 62305-3 |
| 防雷区 LPZ | 按电磁环境分级的空间（LPZ0→LPZ2/3），SPD 分级布置依据 | GB 50343/GB/T 21714 |

## 3. 原理与公式

**（1）年预计雷击次数**（GB 50057-2010 附录 A）：

$$N = k\,N_g\,A_e,\qquad N_g\approx0.1\,T_d,\qquad A_e=\left[LW+2(L+W)D+\pi D^2\right]\times10^{-6}\ \text{km}^2$$

扩大宽度：$D=\sqrt{H(200+H)}$（m）；$k$ 为校正系数（一般环境取 1，旷野/湖边等取值见附录 A）。

**（2）分类关键门槛**（第 3 章，摘要转述）：

| 类别 | 典型判据（节选） |
|---|---|
| 第一类 | 有爆炸危险环境且后果严重（制造/贮存爆炸物） |
| 第二类 | 特级/国家级重点文物；**重要公共建筑 $N>0.05$**；预计雷击次数＞0.05 次/a 的部/省级办公与人员密集公共建筑；爆炸危险环境（后果较轻）等 |
| 第三类 | **住宅等一般民用 $N>0.25$**；一般工业建筑 $N>0.05$（相关条款）；年平均雷暴日＞15d 地区的较高孤立建筑等 |

（完整判据以 GB 50057-2010 第 3 章条文为准，此处为设计速查摘要。）

**（3）布置参数表**（第 4 章，摘要）：

| 类别 | 滚球半径 $h_r$ | 避雷网网格 | 引下线间距 |
|---|---|---|---|
| 第一类 | 30 m | ≤5×5m（或 6×4m） | ≤18m |
| 第二类 | 45 m | ≤10×10m（或 12×8m） | ≤25m |
| 第三类 | 60 m | ≤20×20m（或 24×16m） | ≤25m |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50057-2010 | 第 3 章 | 分类判据与 $N$ 门槛 | 建筑物防雷 |
| GB 50057-2010 | 第 4 章 | 接闪带/网/针、引下线、接地装置布置 | 同上 |
| GB 50057-2010 | 附录 A | $N$/$A_e$/$D$ 计算式 | 同上 |
| GB 50343-2012 | 全文 | 电子信息系统分级、SPD 与屏蔽/等电位 | 弱电系统侧 |
| GB/T 21714.3 | 全文 | LPS 设计（IEC 口径），与 GB 50057 映射见 [MAP-J](../20-standards/mapping-中外对照表.md) | 涉外/对照 |

## 5. 设计/选型要点（校审清单）

- [ ] 先算 $N$ 再判类，**计算书必须附 $A_e$ 几何推导**（$H$、$D$、$A_e$、$k$ 逐项列）
- [ ] 屋面：接闪网按类别网格敷设；**所有凸出物**（风管、风机、天线、女儿墙金属盖板）逐一校验：在保护范围内（滚球法）或就近连接
- [ ] 屋面金属体（厚度满足要求的金属板/管道）可直接利用为自然接闪器（条件见第 4 章：厚度与防击穿孔/防雷击热效应校验）
- [ ] 引下线优先利用结构柱内主筋（≥2×φ10 通长焊接/绑扎过渡），间距按类别；出入口处**跨步电压防护**（引下线附近 3m 内地面绝缘/均衡措施）
- [ ] SPD 分级（LPZ 界面）：电源侧 I/II 级试验、Up 与设备耐压级差、能量配合（→ [TH-009](../10-theory/TH-009-lightning-physics.md) §3 波形基础）
- [ ] 与结构/暖通专业核对屋面设备最终版（凸出物漏项是审图高发）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 按屋顶面积粗估 $N$ | 判类错误（差数倍） | 附录 A 公式含扩大宽度 $D$，高层建筑 $A_e$ 远大于投影 | GB 50057 附录 A |
| 女儿墙接闪带支架高度不足 | 滚球保护留死角 | 接闪带高于被保护物（女儿墙顶）≥0.15m 级，凸出物单独校验 | 第 4 章构造 |
| 屋面风机在网格内但高于网格平面 | 侧击直击风险 | 对凸出高度做滚球法单算，必要时短针/独立小杆 | 滚球法 |
| GB 50057 与 GB/T 21714 混用判类 | 涉外/国内项目口径打架 | 国内项目判类用 GB 50057；直引 IEC 项目用 LPL 体系，映射见 MAP-J | [MAP-J](../20-standards/mapping-中外对照表.md) |
| 忽略 GB 50343 分级 | 电子信息系统 SPD 不足/浪费 | 信息系统按 GB 50343 单独分级（风险计算法） | GB 50343 |

## 7. 完整算例

### 7.1 已知条件

省级信息中心办公楼：$L$=60m，$W$=30m，$H$=24m；当地年雷暴日 $T_d$=40d/a；周边环境常规（$k$=1）。屋面有 2m 高呼吸机一台，屋面网格拟按 10×10m。

### 7.2 年预计雷击次数

$$N_g\approx0.1\times40=4.0\ \text{次/(km}^2\text{·a)}$$

$$D=\sqrt{H(200+H)}=\sqrt{24\times224}=\sqrt{5376}=73.3\ \text{m}$$

$$A_e=\left[60\times30+2\times(60+30)\times73.3+\pi\times73.3^2\right]\times10^{-6}$$

$$=[1800+13\,194+16\,890]\times10^{-6}=0.0319\ \text{km}^2$$

$$\boxed{N=k\,N_gA_e=1\times4.0\times0.0319=0.128\ \text{次/a}}$$

### 7.3 判类与布置

省级办公＋信息中心（重要公共建筑）且 $N=0.128>0.05$ → **第二类防雷建筑物**：

| 项目 | 取值 |
|---|---|
| 滚球半径 $h_r$ | 45 m |
| 避雷网 | 10×10m 网格（明敷/利用屋面结构钢筋，做法见第 4 章） |
| 引下线 | 间距 ≤25m，沿周长 180m → ≥8 根（利用结构柱主筋） |
| 接地 | 共用接地（与电气/弱电共用），冲击接地电阻与工频值换算按第 4 章/附录 |

### 7.4 凸出物校验（呼吸机，高 2m）

呼吸机顶部高出屋面 2m，位于 10m 网格内部——**网格只保护网格平面上的物体，不能保护高出屋面的物体**（滚球法：滚球须同时触及接闪器与被保护物并绕过其顶部）。处理：呼吸机顶部加设 **0.5m 铜包钢短针**（与设备金属外壳联结），以单针滚球法（$h_r$=45m，针高 2.5m 相对屋面）校验覆盖呼吸机本体 ✓，金属风管就近与接闪网联结。

## 8. 关联条目

- 上游：[TH-009 雷电物理](../10-theory/TH-009-lightning-physics.md)（滚球-雷电流关系与波形参数）、[TH-017 电缆波过程与 VFTO](../10-theory/TH-017-cable-wave-process-vfto.md)（GIS 行波保护与 VFTO 节点选择）
- 下游：接地网设计（规划 PR-GR-003）、SPD 选型级联（规划 PR-GR-004）、[CASE-007 避雷针接地真题](../50-case/CASE-007-exam-lightning-grounding.md)（IEEE 80 系数法）、[CASE-024 防雷接地不达标+SPD配合](../50-case/CASE-024-review-lightning-grounding-spd.md)（一类防雷共用接地+SPD三级配合校审）、[CASE-028 海上风电海上升压站](../50-case/CASE-028-composite-offshore-wind-substation.md)（海上平台防雷）
- 下游案例：[CASE-044 避雷器选型](../50-case/CASE-044-review-capacitor-overvoltage-spd-coordination.md)
- 平行：[PR-GR-002 低压接地制式与等电位](PR-GR-002-earthing-arrangement.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建；$N$ 算例经手工复算 | KB 管理员 |
