---
id: PR-GR-002
title: 低压接地制式选择与等电位联结
domain: PR
subdomain: GR（防雷接地）
voltage_levels: [LV]
lifecycle: 设计
standards:
  - { code: GB/T 16895.3-2024, clause: "第5-54部分", note: "接地配置、保护导体与等电位联结导体（2024 版，考纲现行）" }
  - { code: GB 50054-2011, clause: "有关条款", note: "TN/TT/IT 适用与间接接触防护" }
  - { code: GB/T 50065-2011, clause: "低压部分", note: "接地电阻与共用接地" }
  - { code: GB 55038-2025, clause: "住宅电气条款", note: "住宅等电位强制要求（全文强制）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 低压接地制式选择与等电位联结

## 1. 摘要

低压接地制式（TN-S/TN-C-S/TT/IT）决定**故障回路阻抗与保护动作逻辑**，选错是系统性错误。本条给出选择决策表（建筑内变电所→TN-S；独立区域/施工现场→TT；矿井/医疗 2 类场所→IT）、PE/N 分离红线（分离点后严禁再合并）、三级等电位联结（MEB/LEB/SEB）做法，以及"卫生间 LEB 漏做"等高频校审问题。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| TN-S | 整个系统 PE 与 N 分开，中性点直接接地、外露可导电部分接 PE | GB 50054/GB/T 16895.21 |
| TN-C-S | 前段 PEN 合一，**某点分离后**不得再合并 | 同上 |
| TT | 外露可导电部分经独立接地极接地（与系统接地点无金属关联） | 同上 |
| IT | 中性点不接地或经高阻接地，首次故障不断电 | 同上 |
| MEB/LEB/SEB | 总/局部/辅助等电位联结 | GB/T 16895.3 / GB 50054 |

## 3. 原理与公式

无公式，为**决策逻辑**：

| 制式 | 故障特征 | 保护逻辑 | 适用 |
|---|---|---|---|
| TN-S | 单相故障→相保回路阻抗小，故障电流大 | 过流/剩余电流保护动作，**故障切除** | 建筑内变电所供电（民用默认） |
| TN-C-S | 同 TN（分离点后） | 同上；分离点前 PEN 断线危险（断零） | 厂区架空干线进线段（节省一根线） |
| TT | 故障电流受两处接地电阻限制（小） | **必须 RCD**（过流保护灵敏度常不足） | 施工现场、独立户外装置、无独立 PE 通路的改扩建 |
| IT | 首次故障电流仅是容性电流（很小） | 绝缘监视（IMD）报警**带故障继续运行**，二次故障才切除 | 矿井、医疗 2 类场所（手术室）、重要连续工艺 |

**PE 截面**（GB/T 16895.3-2024 / GB/T 50065）：$S\le16$：PE=S；$16<S\le35$：PE=16；$S>35$：PE=S/2（或按热稳定计算，见 [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) 热稳定节）。

**等电位联结有效性判据**（LEB）：故障时可触及的电位差 $U=I_{k1}\times|Z_{bond}|$ 须低于约定接触电压限值（干燥交流 50V 级）——LEB 是"降低接触电压"而非"降低接地电阻"。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB/T 16895.3-2024 | 5-54 | 接地配置与 PE/PEN/等电位导体的截面与联结 | 低压装置（考纲现行版） |
| GB 50054-2011 | 有关条款 | TN/TT/IT 间接接触防护与切断时间（TN：配电回路 5s/终端 0.4s 级别） | 低压配电 |
| GB/T 50065-2011 | 低压部分 | 共用接地与接地电阻 | 交流 1kV 以下 |
| GB 55038-2025 | 住宅条款 | 住宅卫生间等电位等强制要求 | 住宅项目（全文强制） |
| GB 16895.24（医疗） | — | 医疗场所 IT 系统与 LEB | 医疗建筑 |

## 5. 设计/选型要点（校审清单）

- [ ] 制式在系统图首页声明（含 TN-C-S 分离点位置），**分离点后 PE/N 严禁再合并**（全图检查）
- [ ] PE 线不得装设开关/熔断器；PEN 线严禁断开（TN-C 段不得加熔断器/单极开关）
- [ ] MEB：进线处将 PE 母排与总水管、金属风管、建筑钢筋、接地极、SPD 接地端联结（导纳截面 ≥ 进线 PE 的一半且 ≥6mm² 铜）
- [ ] LEB：卫生间（GB 55038 强制）、淋浴间、游泳池、弱电机房（DC 网格地板）局部联结
- [ ] TT 场所 RCD 全覆盖（动作时间与末级 30mA）；IT 场所配 IMD＋二次故障双跳
- [ ] 电梯机房、消防泵房等独处机房补 SEB/重复接地（≤10Ω 级，具体按制式与标品要求）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| TN-C-S 分离点后某箱再把 PE/N 短接 | 单相电流经 PE 分流，RCD 误动/拒动、PE 带电 | 分离点唯一，其后彻底分立；审图逐箱查 PE-N 桥 | GB 50054/16895.21 |
| 卫生间 LEB 认为可省（有总等电位） | 局部电位差伤人 | 屋内卫生间按 GB 55038-2025 强制做 LEB | GB 55038-2025 |
| TT 场所只配过流保护 | 单相故障灵敏度不足拒动 | TT 末级全部 RCD（≤30mA） | GB 16895.21 |
| 电梯/空调金属外壳"就近接零"用 N | 外壳带电 | 外壳一律接 PE；不得"接零代替接地"混操作 | GB 50054 |
| 医院手术室误用 TN-S 直接供电 | 微电击风险 | 2 类医疗场所 IT 系统（隔离变压器＋IMD） | GB 16895.24 |

## 7. 完整算例（等电位联结有效性演示）

**背景**（延续 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) 系统，TN-S）：末端单相短路 $I_{k1}$=13.9kA。设故障电流流经 PE 干线段阻抗（局部 $Z_{PE}$=30mΩ 的旧楼改造段），未做 LEB 时装置外可导电部分电位：

$$U_{fault}=I_{k1}\times Z_{PE}=13\,900\times0.030=417\ \text{V}\ \gg 50\ \text{V（危险）}$$

**做 LEB 后**：故障电流被 LEB 联结线分流（联结线阻抗 $Z_{bond}$=10mΩ 并联旁路），装置外导电部分与 PE 电位差取决于两者并联阻抗压降：

$$U' = I_{k1}\times\frac{Z_{PE}\,\Vert\, Z_{bond}}{1} = 13\,900\times\frac{0.030\times0.010}{0.040}=13\,900\times0.0075=104\ \text{V}$$

仍＞50V → **LEB 降低但不必然消除危险**，最终防线是保护在规定时间内切除（终端回路 0.4s 级）＋RCD。结论（本算例的教学要点）：**等电位联结与快速切除互为补充、不可互相替代**；同时提示老旧线路 $Z_{PE}$ 大时优先补 LEB＋加装 RCD。

## 8. 关联条目

- 上游：[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)、[TH-004 人体电流效应](../10-theory/TH-004-current-effects-human-body.md)（50V 限值来源）
- 下游：[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（切断时间与灵敏度）、[mapping MAP-C](../20-standards/mapping-中外对照表.md)（PE 截面三体系）、[CASE-009 医疗2类场所IT系统](../50-case/CASE-009-review-neutral-grounding.md)（接地制式选择校审）、[CASE-034 中性点小电阻接地](../50-case/CASE-034-review-neutral-resistor-grounding.md)（小电阻接地方式）
- 下游案例：[CASE-037 铁磁谐振接地](../50-case/CASE-037-accident-ferroresonance-pt-burnout.md)
- 平行：[PR-GR-001 防雷分类](PR-GR-001-lightning-protection-design.md)（共用接地衔接）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
