---
id: PR-PS-001
title: 负荷分级与供电电源配置
domain: PR
subdomain: PS（供配电系统）
voltage_levels: [LV, MV]
lifecycle: 设计
standards:
  - { code: GB 50052-2009, clause: "第3章", note: "负荷分级定义与各级供电要求" }
  - { code: GB 55024-2022, clause: "第3章", note: "特级负荷定义与三个独立电源要求（全文强制）" }
  - { code: GB 51348-2019, clause: "第3章", note: "民用建筑负荷分级表" }
  - { code: GB 50038-2005(2023年版), clause: "", note: "人防战时负荷分级" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 负荷分级与供电电源配置

## 1. 摘要

负荷分级是供配电设计的**第一张决策表**：中断供电造成的人身伤害、经济损失与社会影响决定一/二/三级，GB 55024-2022 新增**特级负荷**（三独立电源）。本条给出分级判据、电源配置决策树、常见建筑分级速查与综合楼算例（消防 117kW 一级＋数据机房 200kW 特级的电源方案），并列出"双电源假独立"等 5 类高频校审错误。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 一级负荷 | 中断供电将造成人身伤亡/重大经济损失/重大社会影响 | GB 50052-2009 |
| 特级负荷 | 一级负荷中特别重要负荷（GB 55024 表述：中断供电将发生中毒、爆炸等灾难性后果或造成重大政治经济损失） | GB 55024-2022 |
| 双重电源 | 一个负荷的电源由两个电路供电，其一故障时另一不致同时损坏（不得来自同一上级母线直供的同段） | GB 50052/51348 |
| 应急电源 | 独立于电网的电源：柴油发电机组、UPS/EPS、蓄电池 | GB 55024/GB 51348 |
| 保安负荷 | 保证设备与人身安全所必需的负荷（停机安全 ≠ 维持生产） | 行业惯用语 |

## 3. 原理与公式（判据体系）

无公式，为**判据树**：

1. 中断→人身伤亡/爆炸/中毒/重大政治影响？→ **特级**（GB 55024）或 **一级**
2. 中断→重大经济损失/较大社会影响/重要场所秩序混乱？→ **一级**
3. 中断→较大经济损失/公共场所秩序混乱？→ **二级**
4. 其余 → **三级**

**电源配置决策**（自上而下，任选满足其档）：

| 负荷级 | 电源配置（要点） |
|---|---|
| 特级 | **三个独立电源**：双重市电＋应急电源（如柴发），应急电源容量≥特级负荷，切换至供电的时间满足负荷允许中断时间（GB 55024 强制） |
| 一级 | 双重电源（两回路引自**不同上级变电站母线**或同一变电站不同变压器分列母线）；一级中特别重要者另加应急电源；自投方式（自恢复/不自恢复）按负荷性质 |
| 二级 | 两回线路（可同杆/同沟敷设，故障时快速恢复）；难以取得时可柴油发电机备用 |
| 三级 | 单回路；按容量与半径经济配置 |

**切换时间匹配**：柴发自启动≈15s（快速机组更短）；UPS 毫秒级（在线式无缝）；EPS 应急照明 5s 级——负荷允许中断时间短于电源切换时间的，须 UPS/蓄电池在线缓冲。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 55024-2022 | 第 3 章 | 特级负荷三个独立电源、应急电源持续供电时间（全文强制） | 全部建筑电气工程 |
| GB 50052-2009 | 第 3 章 | 分级定义；一/二级供电电源要求；自投设置 | 供配电系统 |
| GB 51348-2019 | 附录A | 民用建筑分级表（消防电梯、消防泵、应急照明、机房等逐项列级） | 民用建筑 |
| GB 50016-2014(2018) | 有关章节 | 消防负荷等级按建筑类别（一、二类高层等） | 消防设计 |
| GB 50038-2005(2023) | 战时部分 | 人防战时负荷分级独立成表 | 人防工程 |

## 5. 设计/选型要点（校审清单）

- [ ] 分级表逐项列：消防负荷（按 GB 50016/51348 建筑类别表）、非消防重要负荷（机房/医疗/工艺）、人防战时负荷，三张表分立
- [ ] 双重电源的"独立性"核对上级接线（不同变电站，或同站不同变压器＋分列运行母线）
- [ ] 消防负荷配电：最末一级配电箱处自动切换（ATSE，PC 级/CB 级选择按短路条件）；消防与非消防回路分设
- [ ] 柴发：容量=消防负荷＋保留下来的非消防保安负荷；储油量（连续运行时间要求）；启动时间与 UPS/EPS 衔接
- [ ] 一级负荷采用双电源且低压侧 ATSE 切换时，ATSE 总动作电流与选择性（勿因 ATSE 破坏级差）
- [ ] 特级负荷（如数据中心/三甲医院手术室链路）按 GB 55024 三个电源画系统图，逐段标切换点与时间

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| "双电源"取自同一变电站同一段母线 | 上级全停同损，假独立 | 引自不同上级或分列母线/不同变压器 | GB 50052 |
| 消防负荷仅双市电、无蓄电池/柴发 | 市电全停时消防失效 | 按建筑类别配应急电源；应急照明必带蓄电池（[PR-BE-001](PR-BE-001-emergency-lighting.md)） | GB 51309/51348 |
| 柴发容量只按消防负荷 | 火灾时保留的非消防负荷失电引发次生问题 | 容量=消防＋保留保安负荷，两者和校验 | 手册/GB 51348 |
| 人防战时负荷混入平时计算书 | 平/战系统混乱 | 战时单独计算与电源（区域电源/内部电源） | GB 50038 |
| UPS 与 EPS 场景颠倒（电机类负荷配 EPS 长时、开关电源配长延时） | 启动冲击/时间不匹配 | 电机类（风机/泵）选 EPS（变频/降压启动），IT/控制类选 UPS | GB/T 51348 |

## 7. 完整算例（某综合楼分级与电源方案）

### 7.1 分级（三张表节选）

| 表 | 负荷 | 容量 | 等级 | 依据 |
|---|---|---|---|---|
| 消防 | 消防水泵（喷淋+消火栓） | 75kW | 一级 | GB 50016（一类高层公共建筑口径示例） |
| 消防 | 消防电梯 | 30kW | 一级 | 同上 |
| 消防 | 应急照明 | 12kW | 一级 | GB 51309/51348 |
| 非消防 | 数据机房 IT 负荷 | 200kW | **特级**（特别重要负荷） | 业主工艺要求＋GB 55024 判据（中断造成重大损失） |
| 非消防 | 客梯/生活泵/走道照明 | 145kW | 二级 | GB 51348 附录 A |
| 人防战时 | 战时应急照明/风机 | 30kW | 按战时分级另列 | GB 50038 |

### 7.2 电源配置方案

1. **双重市电**：两路 10kV 进线引自不同上级变电站（或同站分列母线），10kV 单母线分段＋母联备自投；
2. **应急电源**：柴油发电机 400kW（≥消防 117kW＋保留保安负荷约 250kW，取 400kW 覆盖并校 15s 自启动）；市电/柴发 ATSE 切换于低压母线段；
3. **特级负荷（数据机房）**：双重市电（两段低压母线各引一路）＋柴发（第三个电源），末端 2N UPS（在线式，毫秒级无缝——弥补柴发启动 15s 间隙），满足 GB 55024"三个独立电源"；
4. **应急照明**：双电源切换＋集中电源蓄电池 0.5h（→ [CALC-BT-001](../40-calc/CALC-BT-001-battery-capacity.md)），切换时间 5s 内（GB 51309）。

### 7.3 容量衔接校验

柴发 400kW ≥ 消防 117kW＋保留保安 250kW=367kW ✓（留 8% 裕度；电机群启动顺序压降另校，本例略，方法见 [TH-007](../10-theory/TH-007-induction-motor-starting.md) §3 启动压降公式）。

## 8. 关联条目

- 上游：[GB 55024-2022 条目定位](../20-standards/cn-01-强制性通用规范与主干标准.md)（§1 强制规范表）
- 下游：[CALC-LD-001 负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)（消防负荷单独成表口径）、[PR-BE-001 应急照明](PR-BE-001-emergency-lighting.md)
- 平行：[CALC-BT-001 蓄电池](../40-calc/CALC-BT-001-battery-capacity.md)
- 案例支撑：[CASE-001 真题拆解](../50-case/CASE-001-exam-load-classification.md)（负荷分级＋需要系数法）、[CASE-002 校审驳回](../50-case/CASE-002-review-emergency-lighting.md)（应急照明负荷分级）、[CASE-013 光储充微电网](../50-case/CASE-013-composite-pv-es-eva-microgrid.md)（负荷分级恢复策略）、[CASE-014 消防泵末端切换](../50-case/CASE-014-review-fire-pump-end-transfer.md)（一级负荷末端切换）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
