---
id: PR-PS-003
title: UPS 配置与蓄电池组选择
domain: PR
subdomain: PS（供配电系统）
voltage_levels: [LV]
lifecycle: [设计, 采购, 验收]
standards:
  - { code: GB/T 7260-2023, clause: "全文", note: "不间断电源（UPS）技术条件与试验方法（idt IEC 62040）" }
  - { code: GB 51348-2019, clause: "有关条款", note: "民建 UPS 选型与蓄电池组配置要求" }
  - { code: GB/T 42084-2022, clause: "全文", note: "数据中心 UPS 供电系统设计规范（含 2N/2(N+1) 拓扑）" }
  - { code: GB 50172-2024, clause: "全文", note: "电气装置安装工程蓄电池施工验收" }
  - { code: GB 50174-2017, clause: "有关条款", note: "数据中心供配电设计（UPS 等级）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# UPS 配置与蓄电池组选择

## 1. 摘要

UPS 配置＝**负荷分级 → 容量计算 → 拓扑选择（单机/并联/2N）→ 后备时间 → 蓄电池选型与容量 → 环境与监控**六步。本条给出 UPS 拓扑决策矩阵、铅酸/锂电电池容量计算公式（恒流/恒功率法）、环境温度与寿命关系；算例为数据中心 200kVA UPS 配 15min 后备锂电池组完整计算。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| UPS | 不间断电源，市电中断后零切换供电 | GB/T 7260 |
| 在线式（VFI） | 双变换在线式，输出与输入隔离 | GB/T 7260 |
| 后备时间 | 市电中断后电池维持供电时长 | GB 51348 |
| 2N 拓扑 | 双路独立 UPS 系统全冗余 | GB/T 42084 |
| 蓄电池容量 $C_{10}$ | 10 小时率额定容量（Ah） | GB 50172 |
| 放电终止电压 | 电池允许最低电压（通常 1.8V/单体铅酸） | GB 50172 |

## 3. 原理与公式

### 3.1 UPS 容量计算

$$S_{UPS} \ge \frac{P_{load}}{\cos\varphi \cdot \eta_{inv}}$$

| 负荷类型 | $\cos\varphi$ | $\eta_{inv}$ | $S_{UPS}/P_{load}$ |
|---|---|---|---|
| 计算机/服务器 | 0.95 | 0.95 | 1.1 |
| 照明+空调（混合） | 0.80 | 0.95 | 1.32 |
| 医疗设备 | 0.70 | 0.95 | 1.50 |

### 3.2 蓄电池容量计算（恒流法）

$$C_{req} = \frac{I_{load}\cdot t}{\eta_{dis}\cdot K_{temp}}$$

$I_{load}$ 为放电电流，$t$ 为后备时间，$\eta_{dis}$ 为放电效率（大电流取 0.85），$K_{temp}$ 为温度系数（25°C=1.0, 5°C=0.8）。

### 3.3 蓄电池容量计算（恒功率法）

电池组在放电终止电压 $U_{end}$ 下须提供功率 $P_{cell}$：

$$P_{cell} = \frac{P_{UPS}}{n_{cell}\cdot U_{end}}$$

$n_{cell}$ 为单体数，查电池厂家恒功率放电表确定电池型号。

| UPS 系统 | $P_{UPS}$ | 单体数 | $U_{end}$（V/单体） | $P_{cell}$（W/单体） |
|---|---|---|---|---|
| 200kVA/0.95/15min | 190 kW | 240（铅酸 12V×20） | 1.67 | 475 W |
| 200kVA/0.95/15min | 190 kW | 192（锂电 3.2V×60） | 2.7 | 368 W |

### 3.4 温度与寿命

铅酸电池 Arrhenius 寿命：

$$L_{life} \propto e^{-\frac{E_a}{k}\left(\frac{1}{T_1}-\frac{1}{T_2}\right)}$$

| 环境温度 | 铅酸寿命（标称 5 年 25°C） | 锂电寿命（标称 10 年 25°C） |
|---|---|---|
| 20°C | 6~7 年 | 12 年 |
| 25°C | 5 年（基准） | 10 年（基准） |
| 30°C | 3.5 年 | 8 年 |
| 35°C | 2.5 年 | 6 年 |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB/T 7260-2023 | 全文 | UPS 性能分类（VFI/VI/VFD）、效率/THD/切换时间 | 通用 |
| GB 51348-2019 | — | 民建 UPS 配置与电池室通风 | 民用建筑 |
| GB/T 42084-2022 | — | 数据中心 UPS 拓扑（2N/N+1/2(N+1)） | 数据中心 |
| GB 50174-2017 | — | 数据中心等级 A/B/C 对应 UPS 可用性 | 数据中心 |
| GB 50172-2024 | — | 蓄电池组施工验收（充放电/绝缘/通风） | 通用 |

## 5. 设计/选型要点（校审清单）

- [ ] UPS 容量留 20% 裕度（$S_{UPS}\ge1.2\times P_{load}/(\cos\varphi\cdot\eta)$）
- [ ] 拓扑：一般场所单机或 N+1；数据中心 A 级 2N；B 级 N+1
- [ ] 后备时间：IT 负荷 ≥5min（待柴发启动）；消防负荷按规范要求（通常 30~90min）
- [ ] 电池选型：铅酸（成本低/寿命短）/锂电（成本高/寿命长/体积小）
- [ ] 温度控制：电池室 20~25°C，空调配置
- [ ] 输入功率因数：大功率 UPS 选有源 PFC（$\cos\varphi>0.99$）或 12 脉冲整流
- [ ] 谐波治理：6 脉冲整流 THD_i>30% → 配输入滤波器或选 12 脉冲/有源
- [ ] 电池监测系统（BMS）：单体电压/温度/内阻在线监测
- [ ] 电池室安全：防爆/防腐/通风（铅酸析氢，换气 ≥6 次/h）
- [ ] 防火：电池柜/室配独立灭火系统（七氟丙烷/全氟己酮）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| UPS 容量不留裕度 | 负荷增长后过载跳闸 | 留 20% 容量裕度 | GB/T 7260 |
| 后备时间不足 5min | 柴发未启动时断电 | ≥5min（IT 负荷）+ 柴发联动 | GB 51348 |
| 铅酸电池室无通风 | 氢气积聚爆燃 | 换气 ≥6 次/h + 氢气探测 | GB 50172 |
| 电池温度超 30°C 不处理 | 寿命缩短 30~50% | 空调控温 20~25°C | GB 50172 |
| UPS 输入谐波未治理 | 污染上游电网 | 有源 PFC/12 脉冲/输入滤波器 | GB/T 7260 |
| 2N 拓扑共用电池组 | 单点故障 | 独立电池组 | GB/T 42084 |
| 锂电池未配 BMS | 热失控风险 | 单体电压/温度在线监测+消防联动 | GB 44240 |

## 7. 完整算例（数据中心 200kVA UPS）

### 7.1 已知

A 级数据中心，IT 负荷 160kW，$\cos\varphi=0.99$，$\eta_{inv}=0.95$。选 2N 拓扑（两套 200kVA UPS）。后备时间 15min（待柴发启动）。选 3.2V 磷酸铁锂电池。

### 7.2 UPS 容量校核

$$S_{UPS} = \frac{160}{0.99\times0.95} = 170\,\text{kVA}$$

选 200 kVA UPS，裕度 $200/170=1.18$ ✓（接近 20%）

### 7.3 电池组容量

每套 UPS 电池组：192 只 × 3.2V = 614.4VDC（额定），终止电压 $U_{end}=2.7$V/单体 → $U_{end,total}=192\times2.7=518$V

恒功率法：

$$P_{cell} = \frac{170\,\text{kW}}{192\times2.7} = \frac{170000}{518.4} = 328\,\text{W/单体}$$

查磷酸铁锂电池恒功率表（15min 放电），50Ah 电池在 15min/2.7V 放电功率 $\ge350$W → **选 50Ah 磷酸铁锂电池 192 只/组**。

### 7.4 温度与寿命

电池室空调控温 25°C，磷酸铁锂标称 10 年 → 设计寿命 10 年。配置 BMS 监测单体电压/温度/内阻。

### 7.5 2N 拓扑

两套独立 UPS + 独立电池组 + 独立市电+柴发输入，可用性 $\ge99.995\%$（A 级数据中心要求）。

## 8. 关联条目

- 上游：[TH-010 无功功率](../10-theory/TH-010-reactive-power.md)（UPS 功率因数）、[TH-024 电力电子变换器与 PWM](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（UPS 双变换拓扑与 IGBT 逆变）、[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)（UPS 整流谐波）
- 平行：[PR-PS-001 负荷分级](PR-PS-001-load-classification.md)（UPS 供电负荷等级）、[PR-CM-001 消防联动](PR-CM-001-fire-protection-interlocking.md)（电池室消防）、[PR-PQ-001 无功补偿与谐波治理](PR-PQ-001-pq-compensation-design.md)（UPS 谐波治理）、[PR-ES-001 储能接入](PR-ES-001-energy-storage-integration.md)（锂电池安全 GB 44240 共通）
- 下游：[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)（UPS 负荷容量）、[CALC-DG-001 柴油发电机容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（柴发与 UPS 配合）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含 UPS 容量计算、恒功率法电池选型、200kVA 2N 算例 | KB 管理员 |
