---
id: CALC-BT-001
title: 蓄电池容量计算（建筑应急照明集中电源与电力工程直流系统双体系）
domain: CALC
subdomain: BT（直流/蓄电池）
voltage_levels: [LV]
lifecycle: 设计
standards:
  - { code: GB 51309-2018, clause: "第3章", note: "消防应急照明灯具/集中电源蓄电池持续供电时间与初装容量要求" }
  - { code: DL/T 5044-2014, clause: "附录C/D", note: "电力工程直流系统蓄电池容量换算法与阶梯负荷计算法、容量换算系数曲线" }
  - { code: GB/T 51348-2019, clause: "有关条款", note: "民用建筑应急电源类型选择（EPS/UPS/自带电源型）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 蓄电池容量计算（双体系：GB 51309 集中电源 · DL/T 5044 直流系统）

## 1. 摘要

蓄电池容量计算存在**两套并行的工程体系**，公式、系数、口径完全不同，混用是校审高频错误：① 建筑消防应急照明**集中电源**（GB 51309-2018，A 型灯具 DC36V 及以下）——按"功率×持续时间"的能量法；② 电力工程**直流操作电源**（DL/T 5044-2014，110/220V）——按"负荷曲线×容量换算系数"的换算法/阶梯法。本条各给一个完整算例：**36V 集中电源 1.0kW/0.5h → 24Ah**；**220V 直流系统 30A/1h 事故放电 → 100Ah/104 只（2V 单体）**。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| A 型/B 型灯具 | A 型：主电/应急电源均 ≤DC36V 的灯具；B 型：高于此电压等级 | GB 51309-2018 |
| 集中电源/自带电源 | 应急电源集中设置（带蓄电池组）／分散于各灯具 | 同上 |
| 容量换算系数 $K_c$ | 单位容量（1Ah，10h 率）电池可释放的放电电流（对应终止电压与时间） | DL/T 5044-2014 |
| 事故放电（持续）时间 | 交流电源全停后直流系统须独立支撑的时间（火电/变电工程取值见 DL/T 5044 表） | 同上 |
| 初装容量裕度 | 计入电池老化、温度、寿命末期容量衰减的富余（GB 51309 体系常取 1.2~1.5 倍） | 工程惯例＋条文 |

## 3. 原理与公式

**体系一：GB 51309 集中电源（能量法）**

$$C_d=\frac{K\,P\,t}{U_{dc}\,\eta}\qquad(\text{Ah})$$

| 符号 | 含义 | 单位 | 本库取值 |
|---|---|---|---|
| $P$ | 灯具总额定功率（应急点亮模式） | W | 算例 1000 |
| $t$ | 持续供电时间（≥0.5h；特殊建筑 1.0/1.5h，以 GB 51309 第 3 章为准） | h | 0.5 |
| $U_{dc}$ | 集中电源标称输出电压（DC36V 级） | V | 36 |
| $\eta$ | 逆变器/驱动与线路综合效率 | — | 0.9 |
| $K$ | 初装容量裕度（老化+温度，寿命末期仍满足 $t$） | — | 1.25 |

**体系二：DL/T 5044 容量换算法**

$$C_c=\frac{K_k\,I_{dis}}{K_c}\qquad(\text{Ah})$$

| 符号 | 含义 | 单位 | 说明 |
|---|---|---|---|
| $I_{dis}$ | 事故持续放电电流 | A | 控制负荷＋事故照明＋动力（气）负荷 |
| $K_k$ | 可靠系数 | — | 容量换算法取 1.40 |
| $K_c$ | 容量换算系数 | 1/h | 按**电池类型、终止电压、放电时间**查 DL/T 5044 附录 C 曲线（本例阀控贫液、终止 1.80V/单体、1h 放电，$K_c\approx0.55$，**具体值以曲线为准**） |

多阶段放电（事故初期冲击＋持续＋末期冲击）用**阶梯负荷计算法**（附录 D）：逐段累计容量并叠加随机负荷，取最大。本条目以换算法示例，阶梯法流程见 DL/T 5044 附录 D（二期建独立条目）。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 51309-2018 | 第 3 章 | 系统选型（集中控制/非集中；自带/集中电源）；A 型适用场所；持续供电时间分级；初装容量须保证寿命末期满足时间要求 | 建筑消防应急照明 |
| DL/T 5044-2014 | 附录 C/D | $K_c$ 曲线族与阶梯法计算步骤；110/220V 直流系统 | 电力工程直流 |
| GB/T 51348-2019 | 有关条款 | EPS/UPS 选型场景 | 民用建筑 |

## 5. 设计/选型要点（校审清单）

- [ ] 先定体系：建筑应急照明（GB 51309）or 直流操作电源（DL/T 5044）——**公式与系数不得交叉使用**
- [ ] GB 51309：确认建筑类别对应的持续时间（0.5/1.0/1.5h）；A 型灯具回路电流/回路数约束
- [ ] DL/T 5044：终止电压按直流系统允许最低电压选（220V 系统 104 只×1.80V=187V，须校验断路器跳闸线圈最低动作电压）
- [ ] 事故放电时间：火电/变电/风电/光伏各不相同（查 DL/T 5044 正文表）
- [ ] 锂电池（新型）：循环寿命/日历寿命优于铅酸，但热失控安全须另校 GB 44240-2024（见 [cn-04](../20-standards/cn-04-新兴领域标准包.md)）
- [ ] 充电装置容量与蓄电池匹配（浮充/均充电压、充电时间恢复）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 用 DL/T 5044 公式算应急照明集中电源 | 体系错位，容量偏差大 | GB 51309 体系按能量法（本条 §3 体系一） | 两标准适用范围 |
| $K$ 裕度漏取 | 寿命末期（容量衰减至 80% 级）持续时间不足 | 初装容量按 1.2~1.5 倍富余 | GB 51309＋厂家老化曲线 |
| 应急照明只设双电源不设蓄电池 | 不满足 GB 51309（蓄电池是标配） | 双电源切换仍须自带/集中蓄电池 | GB 51309 第 3 章 |
| $K_c$ 不注明电池类型与终止电压 | 容量算错 20%+ | 曲线族按（类型×终止电压×时间）三维取值 | DL/T 5044 附录 C |
| 忽视事故末期冲击负荷（断路器分闸群） | 末期电压跌落致拒动 | 阶梯法叠加随机负荷校验末端电压 | DL/T 5044 附录 D |

## 7. 完整算例

### 7.1 体系一：GB 51309 集中电源（某办公楼，集中控制型）

**输入**：A 型应急照明灯具 100 只×10W，共 $P$=1000W；持续时间 $t$=0.5h（一般民用建筑档，具体建筑类别以 GB 51309 第 3 章为准）；集中电源输出 DC36V；$\eta$=0.9；$K$=1.25。

$$C_d=\frac{1.25\times1000\times0.5}{36\times0.9}=\frac{625}{32.4}=19.3\ \text{Ah}$$

**选型**：24Ah 磷酸铁锂电池组（DC36V 输出，配 BMS），回路划分满足 A 型回路电流约束（每回路功率与电流按 GB 51309 相关条文校验）。校验：寿命末期容量 ≈0.8×24=19.2Ah ≥ 19.3？——边界恰贴，**工程上取 30Ah 档更稳**（裕度再放宽），或按 $K$=1.4 重算：$C_d$=21.6Ah → 30Ah。此对比演示：$K$ 的取值灵敏度直接决定档位。

### 7.2 体系二：DL/T 5044 直流系统（某 110kV 变电站，220V）

**输入**：经常负荷（控制/信号/保护）$I_{cc}$=8A；事故照明 $I_{em}$=15A；事故动力（UPS 转由直流带）$I_{dp}$=7A → 事故持续放电 $I_{dis}$=30A，持续时间 1h（查 DL/T 5044 变电站档）；阀控式贫液铅酸，单体终止电压 1.80V（104 只×2V，末期 187.2V，校验 > 最低允许且断路器跳闸线圈可靠动作）；$K_k$=1.40；查附录 C 曲线（1h、1.80V）$K_c\approx0.55$。

$$C_c=\frac{1.40\times30}{0.55}=76.4\ \text{Ah}\ \Rightarrow\ \text{选 } GFM\text{ 型 }100\text{Ah}/104\text{ 只}$$

**随机负荷校验**：事故初期断路器合/分闸冲击 10A/5s，相对 30A 持续负荷占比小（5s 内电压跌落可忽略），不改变容量档位；**重要工程按附录 D 阶梯法完整复核**。

### 7.3 结果汇总

| 体系 | 工况 | 计算容量 | 选型 |
|---|---|---|---|
| GB 51309 集中电源 | 1.0kW/DC36V/0.5h | 19.3（K=1.25）~21.6Ah（K=1.4） | 30Ah 锂电组（含老化裕度） |
| DL/T 5044 直流 | 30A/220V/1h、终止 1.80V | 76.4Ah | 100Ah 铅酸/104 只 |

## 8. 关联条目

- 上游：[PR-BE-001 应急照明设计](../30-practice/PR-BE-001-emergency-lighting.md)（持续时间与系统选型依据）、TH 域电池基础（规划）
- 下游：直流系统设备选型（DD 域规划）、[CALC-BT-002 UPS蓄电池autonomy校核](CALC-BT-002-ups-battery-autonomy.md)（数据中心UPS功率法，区别于本条能量法/换算法）、[CASE-019 电缆敷设防火分区](../50-case/CASE-019-review-cable-fire-compartmentation.md)（应急照明集中电源持续供电校验）、[CASE-026 UPS蓄电池自主时间校审](../50-case/CASE-026-review-ups-bypass-battery-autonomy.md)（UPS蓄电池自主时间校审）、[CASE-031 直流电源绝缘监测](../50-case/CASE-031-review-dc-insulation-monitoring.md)（直流电源绝缘监测）
- 下游案例：[CASE-039 UPS分级放电](../50-case/CASE-039-review-ats-switching-time-mismatch.md)、[CASE-045 应急照明蓄电池](../50-case/CASE-045-exam-emergency-lighting-battery-capacity.md)、[CASE-046 直流蓄电池](../50-case/CASE-046-review-dc-insurance-monitoring-capacitance-mismatch.md)
- 平行：[cn-04 新兴领域储能标准包](../20-standards/cn-04-新兴领域标准包.md)（储能电站级电池计算另见 GB/T 51048-2025，勿与本条混淆边界）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建；双体系算例经手工复算 | KB 管理员 |
