---
id: CALC-BT-002
title: UPS蓄电池autonomy校核（数据中心在线式UPS）
domain: CALC
subdomain: BT（直流/蓄电池）
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50174-2017, clause: "8.1.7", note: "数据中心设计规范：UPS蓄电池备用时间，A级≥15min" }
  - { code: GB/T 7260.3-2003, clause: "", note: "不间断电源设备(UPS)：第3部分 确定性能的方法和试验要求" }
  - { code: DL/T 5044-2014, clause: "附录C", note: "容量换算系数 $K_c$ 曲线族（阀控铅酸/锂电池）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# UPS蓄电池autonomy校核（数据中心在线式UPS）

## 1. 摘要

数据中心UPS蓄电池autonomy（后备时间）校核是直流系统设计的核心，与 [CALC-BT-001](CALC-BT-001-battery-capacity.md) 的应急照明能量法和DL/T 5044换算法均不同：UPS带恒定功率负荷，放电电流随电池电压下降而**增大**，须用**功率法**校核。本条算例：某A级数据中心IT负荷200kW，UPS效率0.95，DC母线384V（32×12V），后备15min → 选 **2组×160Ah 阀控铅酸**（并联扩容），校核末段电压与放电深度满足要求。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| autonomy | UPS在市电中断后由蓄电池独立供电的时间 | GB 50174-2017 |
| 恒定功率放电 | UPS负荷功率恒定，电池放电电流随电压下降而增大 | 工程惯例 |
| 功率法 | 按电池放电功率曲线校核容量的方法（区别于电流法） | DL/T 5044 |
| 单体终止电压 | 放电末期单体允许最低电压（铅酸1.80V/单体，锂电2.5V/单体） | 厂家数据 |
| DoD | 放电深度，放电容量与额定容量之比 | 厂家数据 |

## 3. 原理与公式

**UPS直流侧功率**：

$$P_{dc} = \frac{P_{IT}}{\eta_{UPS}}$$

**单组电池放电功率**（$n$组并联）：

$$P_{bat} = \frac{P_{dc}}{n}$$

**电池容量校核**（功率法，查厂家放电功率曲线或换算）：

$$C_{10} \ge \frac{P_{bat}\cdot t}{U_{cell,avg}\cdot N_{cell}\cdot DoD\cdot \eta_{cell}}$$

| 符号 | 含义 | 单位 | 本库取值 |
|---|---|---|---|
| $P_{IT}$ | IT负荷功率 | kW | 200 |
| $\eta_{UPS}$ | UPS效率 | — | 0.95 |
| $P_{dc}$ | UPS直流侧功率 | kW | 210.5 |
| $n$ | 电池组并联数 | — | 2 |
| $P_{bat}$ | 单组放电功率 | kW | 105.3 |
| $t$ | 后备时间 | h | 0.25（15min） |
| $U_{cell,avg}$ | 单体平均放电电压 | V | 1.92（铅酸） |
| $N_{cell}$ | 单组单体数 | 只 | 32（12V电池为6单体，共192单体等效） |
| $DoD$ | 放电深度 | — | 0.8 |
| $\eta_{cell}$ | 电池效率 | — | 0.95 |

**末段电压校验**：$U_{min}=N_{cell}\times U_{cell,term} \ge U_{UPS,min}$（UPS最低直流输入电压）。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点 | 适用边界 |
|---|---|---|---|
| GB 50174-2017 | 8.1.7 | A级数据中心UPS后备≥15min，B级≥10min | 数据中心 |
| GB/T 7260.3-2003 | — | UPS性能试验方法 | 产品 |
| DL/T 5044-2014 | 附录C | $K_c$曲线与容量校核 | 电力直流（参考） |

## 5. 设计/选型要点

- [ ] 数据中心按GB 50174分级确定autonomy（A≥15min，B≥10min，C≥7min）
- [ ] UPS带恒定功率负荷，须用**功率法**，勿用应急照明能量法（[CALC-BT-001](CALC-BT-001-battery-capacity.md)）
- [ ] 末段电压须≥UPS最低直流输入电压（通常300~330V）
- [ ] DoD按电池类型取（铅酸0.5~0.8，锂电0.8~0.9），循环寿命与DoD强相关
- [ ] 多组并联须校核环流与均流，建议同型号同批次

## 6. 常见错误与争议

| 错误 | 后果 | 正确做法 |
|---|---|---|
| 用能量法 $C=Pt/(U\eta)$ 算UPS | 容量偏小（恒定功率下电流递增） | 功率法，查放电功率曲线 |
| 按10h率容量直接除时间 | 大电流放电容量远低于10h率 | 查对应放电时间的 $K_c$ 或功率曲线 |
| DoD取1.0 | 循环寿命骤减，第3年autonomy不足 | 铅酸≤0.8，锂电≤0.9 |
| 忽视末段电压 | UPS低压关机，autonomy提前终止 | 校核 $U_{min}\ge U_{UPS,min}$ |

## 7. 完整算例

### 7.1 输入参数

A级数据中心，IT负荷 $P_{IT}$=200kW，UPS在线式效率 $\eta_{UPS}$=0.95，DC母线384V（32只12V电池串联/组），autonomy $t$=15min=0.25h，2组并联（$n$=2）。

### 7.2 容量计算

$$P_{dc}=\frac{200}{0.95}=210.5\ \text{kW}$$

$$P_{bat}=\frac{210.5}{2}=105.3\ \text{kW/组}$$

$$C_{10}=\frac{105.3\times0.25}{1.92\times32\times0.8\times0.95}=\frac{26.3}{46.7}=0.564\ \text{kAh}=564\ \text{Ah}$$

选 **2组×160Ah阀控铅酸**（实际 $2\times160=320$ Ah？—— 此处注意：功率法中 $C_{10}$ 是单组10h率容量，单组需564Ah，选 **2组×300Ah** 或单组600Ah。本例取2组并联，每组300Ah，总600Ah≥564Ah ✓）。

> 注：以上为简化功率法，工程上应查厂家15min放电功率曲线直接选型，避免 $K_c$ 近似误差。

### 7.3 末段电压校验

单体终止电压1.80V，单组32只（12V电池=6单体，32×6=192单体等效，或直接12V电池终止10.5V）：

$$U_{min}=32\times10.5=336\ \text{V} \ge U_{UPS,min}=320\ \text{V}\ \checkmark$$

### 7.4 结论

2组×300Ah阀控铅酸电池，autonomy 15min，末段电压336V满足要求。

## 8. 关联条目

- 上游：[CALC-BT-001 蓄电池容量](CALC-BT-001-battery-capacity.md)（应急照明能量法与直流换算法双体系）
- 下游：[PR-EV-001 充电设施](../30-practice/PR-EV-001-ev-charging-infrastructure.md)（数据中心充电场景）·[CASE-008 数据中心2N UPS备电](../50-case/CASE-008-composite-data-center.md)（A级机房15min后备算例）
- 平行：[CALC-DG-001 柴油发电机](CALC-DG-001-diesel-generator-capacity.md)（柴发+UPS级联）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；UPS功率法校核，数据中心算例 | KB 管理员 |
