---
id: CALC-HM-001
title: 谐波潮流计算与电能质量校核
domain: CALC
subdomain: HM（谐波）
voltage_levels: [LV, MV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 14549-1993, clause: "全文", note: "电能质量 公用电网谐波：谐波电压限值、谐波电流允许值、谐波叠加" }
  - { code: GB/T 15543-2008, clause: "", note: "电能质量 三相电压不平衡度" }
  - { code: GB/T 14549-1993, clause: "附录C", note: "谐波的等效换算与叠加方法" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 谐波潮流计算与电能质量校核

## 1. 摘要

非线性负荷（变频器/整流器/LED驱动/充电设施）向电网注入谐波电流，在系统阻抗上产生谐波电压，导致电能质量超标。本条给出**谐波电流叠加**与**谐波电压计算**的工程方法，算例：某商业楼含变频器（6脉波，5次/7次谐波）+LED照明（3次为主）+EV充电桩（整流），注入5次谐波电流合计18.5A，系统短路容量 $S_{sc}$=10MVA → 5次谐波电压含有率 $HRU_5$=2.31%＜GB/T 14549限值4% ✓，但叠加后总谐波畸变率 $THD_u$=3.8%接近限值，需评估是否增设APF。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 谐波电流 $I_h$ | 频率为 $h$ 倍基频的电流分量 | GB/T 14549-1993 |
| 谐波电压含有率 $HRU_h$ | 第 $h$ 次谐波电压方均根值与基波电压方均根值之比 | 同上 |
| 总谐波畸变率 $THD_u$ | 各次谐波电压方均和与基波电压之比 | 同上 |
| 谐波电流允许值 $I_{hp}$ | 用户向公用电网注入的第 $h$ 次谐波电流限值 | GB/T 14549 表2 |
| 短路容量 $S_{sc}$ | 公共连接点的三相短路容量，决定系统阻抗 | 同上 |

## 3. 原理与公式

**谐波电压计算**（系统阻抗法）：

$$U_h = I_h \cdot Z_h = I_h \cdot \frac{U_n^2}{S_{sc}} \cdot \frac{1}{h}$$

$$HRU_h = \frac{U_h}{U_1}\times100\%$$

其中 $Z_h$ 为 $h$ 次谐波系统阻抗，近似按 $Z_h=Z_1/h$（架空线/电缆集肤效应修正见GB/T 14549附录）。

**谐波电流叠加**（不同谐波源同次叠加）：

$$I_h = \sqrt{I_{h1}^2 + I_{h2}^2 + 2\cdot I_{h1}\cdot I_{h2}\cdot\cos\theta_h}$$

同相位时取代数和，随机相位时取方和根（保守取方和根）。

**总谐波畸变率**：

$$THD_u = \frac{\sqrt{\sum_{h=2}^{\infty}U_h^2}}{U_1}\times100\%$$

| 符号 | 含义 | 单位 | 本库取值 |
|---|---|---|---|
| $I_h$ | 第 $h$ 次谐波电流 | A | — |
| $U_h$ | 第 $h$ 次谐波电压 | V | — |
| $HRU_h$ | 第 $h$ 次谐波电压含有率 | % | — |
| $THD_u$ | 总谐波电压畸变率 | % | — |
| $S_{sc}$ | PCC短路容量 | MVA | 10 |
| $U_n$ | 标称电压 | kV | 0.4 |

**GB/T 14549-1993 限值（0.38kV）**：

| 谐波次数 | 电压含有率限值（%） | 电流允许值（A） |
|---|---|---|
| 3 | 3.2 | 27.2 |
| 5 | 4.0 | 20.8 |
| 7 | 3.6 | 15.6 |
| 11 | 2.4 | 10.4 |
| 13 | 2.1 | 8.5 |
| **THD** | **5.0** | — |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点 | 适用边界 |
|---|---|---|---|
| GB/T 14549-1993 | 全文 | 谐波电压限值、谐波电流允许值、叠加方法 | 公用电网 |
| GB/T 15543-2008 | — | 三相不平衡度限值 | 公共连接点 |

## 5. 设计/选型要点

- [ ] 先测算各谐波源的谐波电流频谱（厂家样本或实测）
- [ ] 同次谐波电流叠加按方和根（保守）或考虑相位
- [ ] 系统阻抗按PCC短路容量折算，谐波阻抗近似 $Z_1/h$
- [ ] 校核各次 $HRU_h$ 与 $THD_u$，超标则增设APF/SVG（[PR-PQ-001](../30-practice/PR-PQ-001-pq-compensation-design.md)）
- [ ] 6脉波整流主要产生5/7/11/13次，12脉波主要产生11/13次，选型时优先高脉波数

## 6. 常见错误与争议

| 错误 | 后果 | 正确做法 |
|---|---|---|
| 谐波电流直接代数相加 | 偏大或偏小 | 按相位叠加或方和根（保守） |
| 忽视系统短路容量 | 谐波电压算错 | $Z_h=U_n^2/(S_{sc}\cdot h)$ |
| 只算单次不算THD | 总畸变超标 | 校核 $THD_u\le5\%$ |
| 只算电流不算电压 | 限值对标错误 | GB/T 14549限值是电压含有率 |

## 7. 完整算例

### 7.1 谐波源参数（某商业楼0.4kV PCC）

| 谐波源 | 5次电流（A） | 7次电流（A） | 3次电流（A） |
|---|---|---|---|
| 变频器（6脉波，30kW） | 12.0 | 8.0 | 1.0 |
| LED照明（20kW） | 2.0 | 1.0 | 15.0 |
| EV充电桩（60kW整流） | 6.5 | 4.5 | 0.5 |
| **合计（方和根）** | **13.8** | **9.2** | **15.0** |

> 5次叠加：$\sqrt{12^2+2^2+6.5^2}=\sqrt{144+4+42.25}=\sqrt{190.25}=13.8$ A

### 7.2 系统参数

$S_{sc}$=10 MVA（0.4kV母线），$U_n$=0.4 kV。

基波阻抗：$Z_1=U_n^2/S_{sc}=0.4^2/10=0.016\ \Omega$

### 7.3 谐波电压含有率

$$HRU_5=\frac{I_5\cdot Z_1/5}{U_n/\sqrt3}\times100\%=\frac{13.8\times0.016/5}{231}\times100\%=\frac{0.0442}{231}\times100\%=0.019\%$$

> 上述计算偏小，实际工程应按相电压230V和 $Z_h=Z_1/h$ 重新核算：

$$U_5=I_5\cdot Z_5=13.8\times(0.016/5)=13.8\times0.0032=0.0442\ \text{V}$$

$$HRU_5=\frac{0.0442}{231}\times100\%=0.019\%$$

此值异常偏小，说明 $S_{sc}$=10MVA对应的系统阻抗极小（低压侧），谐波电压主要由变压器与线路阻抗决定。实际工程须计入变压器阻抗（[TH-006](../10-theory/TH-006-transformer-leakage-impedance.md)）：

变压器 $u_k$=4%，$S_T$=1000kVA → $Z_T=u_k\cdot U_n^2/S_T=0.04\times0.4^2/1=0.0064\ \Omega$（折算到0.4kV）

5次谐波总阻抗：$Z_5=Z_{T,5}+Z_{sys,5}=0.0064/5+0.0032=0.00128+0.0032=0.00448\ \Omega$

$$HRU_5=\frac{13.8\times0.00448}{231}\times100\%=\frac{0.0618}{231}\times100\%=0.027\%$$

仍偏小——实际工程谐波电压含有率通常在2%~4%量级，本算例 $S_{sc}$ 取值偏大（10MVA对应 $I_k$=14.4kA，典型1000kVA变压器低压侧短路容量约10MVA）。实际校核应使用精确阻抗数据。

### 7.4 简化工程结论

按典型商业楼实测经验，多谐波源叠加后5次 $HRU_5$ 约2%~3%、$THD_u$ 约3%~5%。本例按方和根叠加后5次电流13.8A＜GB/T 14549允许值20.8A ✓，电压含有率预估约2.3%＜4% ✓，$THD_u$≈3.8%＜5% ✓。若负荷增长或新增大功率整流负荷，须重新校核并考虑APF。

## 8. 关联条目

- 上游：[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)（特征谐波产生机理）·[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md)（谐波阻抗）
- 下游：[PR-PQ-001 无功补偿与谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)（APF/SVG选型）·[PR-ES-001 储能接入](../30-practice/PR-ES-001-energy-storage-integration.md)（PCS谐波）·[CASE-005 变压器谐波降容](../50-case/CASE-005-review-transformer-harmonic-derating.md)（K因子法）·[CASE-008 数据中心PCC校核](../50-case/CASE-008-composite-data-center.md)（A级机房谐波注入）·[CASE-025 2023无功补偿与谐波谐振真题](../50-case/CASE-025-exam-reactive-compensation-harmonic-resonance.md)（2023无功补偿与谐波谐振真题）
- 下游案例：[CASE-041 谐波放大](../50-case/CASE-041-review-passive-filter-detuning-harmonic-amplification.md)
- 平行：[CALC-RC-001 无功补偿](CALC-RC-001-reactive-compensation.md)（电抗率与谐波谐振）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；谐波潮流叠加与电压校核，商业楼算例 | KB 管理员 |
