---
id: CALC-MS-002
title: 电动机温升计算与绝缘等级校核
domain: CALC
subdomain: MS（电机启动）
voltage_levels: [LV, MV]
lifecycle: [设计, 运维]
standards:
  - { code: GB 755-2019, clause: "第7章", note: "旋转电机 定额和性能：绝缘等级、温升限值、热分级" }
  - { code: GB/T 1032-2020, clause: "", note: "三相异步电动机试验方法：温升试验方法" }
  - { code: GB 50055-2011, clause: "2.4", note: "通用用电设备配电设计规范：电动机过载保护与温升" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 电动机温升计算与绝缘等级校核

## 1. 摘要

电动机运行中损耗转化为热量使绕组温升，温升超绝缘等级限值会加速老化甚至烧毁。本条给出**等效热路法**温升计算，算例：某75kW笼型电机（F级绝缘，环境40℃），总损耗 $\Sigma P$=3.1kW，热阻 $R_{th}$=12.8℃/kW → 稳态温升 $\Delta\theta$=39.7℃，绕组温度 $40+39.7+5$（热点裕度）=84.7℃＜F级限值155℃ ✓。过载1.2倍时温升56.2℃仍满足，但须配合过载保护（[CALC-MS-001](CALC-MS-001-motor-starting-voltage-drop.md)）。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 绝缘等级 | 绕组绝缘材料耐热等级（A/E/B/F/H），对应极限温度 | GB 755-2019 |
| 温升 $\Delta\theta$ | 电机部件温度与冷却介质温度之差 | 同上 |
| 热阻 $R_{th}$ | 单位损耗产生的温升（℃/kW） | 工程惯例 |
| 热点温差 | 绕组最热点与平均温度之差（约5℃） | GB/T 1032 |
| 等效热路法 | 将电机发热等效为"热源+热阻+热容"电路计算温升 | 工程惯例 |

## 3. 原理与公式

**稳态温升**（等效热路，忽略热容）：

$$\Delta\theta = \Sigma P \cdot R_{th}$$

**绕组热点温度**：

$$\theta_{hot} = \theta_{amb} + \Delta\theta + \Delta\theta_{hot}$$

**过载时温升**（损耗与电流平方近似成正比）：

$$\Delta\theta_{overload} = \Delta\theta_N \cdot \left(\frac{I_{overload}}{I_N}\right)^2$$

| 符号 | 含义 | 单位 | 本库取值 |
|---|---|---|---|
| $\Sigma P$ | 电机总损耗（铁耗+铜耗+机械耗+杂耗） | kW | 3.1 |
| $R_{th}$ | 等效热阻 | ℃/kW | 12.8 |
| $\Delta\theta$ | 稳态温升 | ℃ | — |
| $\theta_{amb}$ | 环境温度 | ℃ | 40 |
| $\Delta\theta_{hot}$ | 热点温差 | ℃ | 5 |
| $I_N$ | 额定电流 | A | — |
| $I_{overload}$ | 过载电流 | A | — |

**绝缘等级限值**（GB 755-2019，环境40℃）：

| 等级 | 极限温度（℃） | 温升限值（K） |
|---|---|---|
| A | 105 | 60 |
| E | 120 | 75 |
| B | 130 | 80 |
| F | 155 | 105 |
| H | 180 | 125 |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点 | 适用边界 |
|---|---|---|---|
| GB 755-2019 | 第7章 | 绝缘等级、温升限值、热分级 | 旋转电机 |
| GB/T 1032-2020 | — | 温升试验方法（电阻法/温度计法） | 试验 |
| GB 50055-2011 | 2.4 | 过载保护与温升配合 | 配电设计 |

## 5. 设计/选型要点

- [ ] 绝缘等级按环境温度与负载性质选（F级为工业主流，H级用于高温/起重）
- [ ] 温升限值 = 极限温度 - 40℃（环境） - 热点温差（约5K）
- [ ] 电机额定功率按环境温度修正（环境＞40℃时降容，每升高5℃降容约5%）
- [ ] 过载保护动作值须与温升曲线配合（[CALC-PT-001](CALC-PT-001-protection-setting.md) 长延时整定）
- [ ] 频繁正反转/启动的电机温升更高，须选高一档绝缘或加大功率

## 6. 常见错误与争议

| 错误 | 后果 | 正确做法 |
|---|---|---|
| 按额定功率选电机不校核环境温度 | 高温环境下过载烧毁 | 环境温度修正降容 |
| 忽略热点温差 | 绕组最热点超温 | 温升+5K热点裕度 |
| 过载保护按额定电流1.1倍整定 | 保护提前动作或长期过载 | 按电机过载曲线整定（[CALC-PT-001](CALC-PT-001-protection-setting.md)） |
| 频繁启动按额定温升选 | 启动累积温升超限值 | 选大一级或H级绝缘 |

## 7. 完整算例

### 7.1 电机参数

某75kW三相笼型异步电机，F级绝缘，额定电压380V，额定电流138A，效率 $\eta$=94%，功率因数0.87，环境温度40℃。

### 7.2 损耗计算

输入功率 $P_{in}=P_N/\eta=75/0.94=79.8$ kW

总损耗 $\Sigma P=P_{in}-P_N=79.8-75=4.8$ kW（含铁耗1.2kW+铜耗2.8kW+机械耗0.5kW+杂耗0.3kW）

等效热阻（厂家样本或经验值）$R_{th}$=12.8 ℃/kW。

### 7.3 稳态温升

$$\Delta\theta=\Sigma P\cdot R_{th}=4.8\times12.8=61.4\ \text{K}$$

绕组热点温度：

$$\theta_{hot}=40+61.4+5=106.4\ \text{℃} < 155\ \text{℃ (F级)}\ \checkmark$$

### 7.4 过载工况校核

过载1.2倍（电流1.2$I_N$），铜耗按电流平方增加：

铜耗增量 $\Delta P_{cu}=2.8\times(1.2^2-1)=2.8\times0.44=1.23$ kW

总损耗 $\Sigma P'=4.8+1.23=6.03$ kW

$$\Delta\theta'=6.03\times12.8=77.2\ \text{K},\quad \theta_{hot}'=40+77.2+5=122.2\ \text{℃}<155\ \checkmark$$

过载1.5倍：$\Sigma P''=4.8+2.8\times1.25=8.3$ kW，$\Delta\theta''=106.2$ K，$\theta_{hot}''=151.2$℃≈155℃，接近限值，须过载保护动作。

### 7.5 结论

F级绝缘、75kW电机在40℃环境下满载及1.2倍过载时温升满足要求，1.5倍过载时接近限值须保护动作。

## 8. 关联条目

- 上游：[TH-007 电机启动](../10-theory/TH-007-induction-motor-starting.md)（启动损耗与温升）
- 下游：[CALC-MS-001 电机启动压降](CALC-MS-001-motor-starting-voltage-drop.md)·[CALC-PT-001 保护整定](CALC-PT-001-protection-setting.md)（过载保护配合）
- 下游案例：[CASE-035](../50-case/CASE-035-exam-motor-protection-setting.md)（电机热稳定校验）
- 平行：[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；等效热路法温升计算，F级电机算例 | KB 管理员 |
