---
id: CALC-RC-001
title: 无功补偿容量计算与电抗率选择
domain: CALC
subdomain: RC（无功补偿）
voltage_levels: [LV, MV]
lifecycle: 设计
standards:
  - { code: GB 50052-2009, clause: "有关条款", note: "无功补偿装置装设位置与基本要求" }
  - { code: GB/T 15543-2008 / GB/T 14549-1993, clause: "", note: "背景谐波与不平衡工况约束" }
  - { code: GB/T 40427-2021, clause: "", note: "分层分区就地平衡的系统原则" }
  - { code: GB/T 51348-2019, clause: "有关条款", note: "低压补偿分组与投切要求" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 无功补偿容量计算与电抗率选择

## 1. 摘要

本条目解决两个问题：**补多少**——$Q_C=P_{30}(\tan\varphi_1-\tan\varphi_2)$，算例（接 [CALC-LD-001](CALC-LD-001-demand-factor-method.md)：$P_{30}$=395.1kW、$\cos\varphi$=0.797）计算 **107.9kvar → 装设 120kvar，补偿后 $\cos\varphi'$=0.911**；**串不串、串多少**——谐振次数 $\nu=1/\sqrt{p}$ 判据：背景 5 次为主选 **7%**（$\nu$=3.78）、3 次为主选 **14%**（$\nu$=2.67），防止并联谐振放大谐波。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 自然功率因数 | 未装补偿时的功率因数 | GB 50052 |
| 目标功率因数 | 补偿后要求达到的值（电网协议考核值，通常 0.9 或 0.85~0.95 按属地） | 供用电协议 |
| 电抗率 $p$ | 串联电抗器感抗与电容器容抗之比（$X_L=pX_C$） | 手册/GB/T 51348 |
| 谐振次数 $\nu$ | 补偿回路（系统感抗+电抗器+电容）串联谐振对应的谐波次数 | 同上 |
| 自动投切 | 按功率因数/无功需求自动分组投切（循环/编码） | GB/T 51348 |

## 3. 原理与公式

**（1）补偿容量**（由 [TH-010](../10-theory/TH-010-reactive-power.md) 功率三角形直接导出）：

$$Q_C=P_{30}\left(\tan\varphi_1-\tan\varphi_2\right)$$

**（2）补偿后校验**：

$$\cos\varphi'=\frac{P_{30}}{\sqrt{P_{30}^2+(Q_{30}-Q_C)^2}}$$

**（3）电抗率与谐振次数**（回路感抗 $X_L+pX_C$ 与电容 $X_C$ 在 $\nu$ 次谐振）：

$$\nu X_{L,sys}+\nu\,pX_C=\frac{X_C}{\nu}\ \Rightarrow\ \nu\approx\frac{1}{\sqrt{p}}\ \text{（忽略系统感抗时）}$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $Q_C$ | 补偿容量 | kvar |
| $\tan\varphi_1/\tan\varphi_2$ | 补偿前/后功率因数角正切 | — |
| $p$ | 电抗率 | % |
| $\nu$ | 串联谐振次数 | — |

**判据**：回路在 $h$ 次谐波下呈**感性**（$h>\nu$）才不放大该次谐波；呈容性（$h<\nu$）时与系统感抗构成并联谐振源，放大风险高。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50052-2009 | 有关条款 | 补偿装置宜就地平衡、低压补偿为主 | 供配电系统 |
| GB/T 51348-2019 | 有关条款 | 分组自动投切、防投切振荡；谐波敏感场所电抗率要求 | 民用建筑 |
| GB/T 14549-1993 | 全文 | 背景/注入谐波限值（电容放大校验的外部约束） | 公用电网 PCC |
| GB/T 40427-2021 | 全文 | 分层分区就地平衡（系统级原则） | 电力系统 |

## 5. 设计/选型要点（校审清单）

- [ ] 目标 $\cos\varphi$ 按供电协议（考核点 PCC）取值；注意**过补偿**（容性倒送）同样受罚或抬高电压
- [ ] 分组：小组细（防轻载投切振荡）、大组粗；投切器件选过零投切（晶闸管）或接触器＋限制涌流
- [ ] 谐波背景实测/评估后定电抗率：5 次为主 7%；3 次为主（变压器励磁、单相整流多的四线制）14%；背景很轻可不串（校验后）
- [ ] 电容器额定电压上调：串电抗后电容器端电压 $U_C=U_n/(1-p)$，选 480V 级（400V 系统、7%）
- [ ] 放电装置（放电线圈/电阻）：投切间隔时间约束（再投须待剩余电压降到 50V 以下）
- [ ] SVG/APF 方案比较：谐波重/波动快（点焊、卷取等冲击负荷）时直接上 SVG 或混合（FC+SVG）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 纯电容不串电抗挂在 5 次背景电网 | 并联谐振放大 5 次，电容鼓包/熔丝群爆 | 按背景谐波选 7%/14% 电抗 | GB/T 51348/14549 |
| 3 次背景选 7% 电抗 | $\nu$=3.78 > 3，3 次呈容性仍放大 | 3 次为主选 14%（$\nu$=2.67） | 同上 |
| 电容器电压等级按 400V 选 | 串抗后端电压升高 7.5%~16%，过压损坏 | $U_C=U_n/(1-p)$，选高一级额定电压 | 厂家/手册 |
| 轻载固定大组投入 | 过补偿→电压抬升/倒送 | 小容量细分组＋自动投切（防振逻辑） | GB/T 51348 |
| 用补偿前 $S_{30}$ 直接除系数估算 | 舍入误差放大 | 一律从 $\tan\varphi_1-\tan\varphi_2$ 精确算 | 手册 |

## 7. 完整算例

### 7.1 已知条件（接 [CALC-LD-001](CALC-LD-001-demand-factor-method.md)）

$P_{30}$=395.1kW，$Q_{30}$=299.2kvar，$\cos\varphi$=0.797。目标：考核 PCC 处 $\cos\varphi\ge0.90$（供电协议值）。

### 7.2 补偿容量

$$\tan\varphi_1=\frac{299.2}{395.1}=0.757,\qquad \cos\varphi_2=0.90\Rightarrow\tan\varphi_2=0.484$$

$$Q_C=395.1\times(0.757-0.484)=395.1\times0.273=107.9\ \text{kvar}$$

**装设**：120kvar（6×20kvar 自动分组循环投切），低压侧 0.4kV 母线集中补偿。

### 7.3 补偿后校验

$$Q_{30}'=299.2-120=179.2\ \text{kvar},\qquad S_{30}'=\sqrt{395.1^2+179.2^2}=\sqrt{188\,217}=433.8\ \text{kVA}$$

$$\cos\varphi'=\frac{395.1}{433.8}=0.911\ \checkmark\ (\ge0.90)$$

附带收益：变压器计算负载率 495.6/1260=39.3% → 433.8/1260=34.4%；线路电流同比例下降（线损 ∝ $I^2$，降至 (433.8/495.6)² ≈ 76.5%，见 [TH-010 §3](../10-theory/TH-010-reactive-power.md)）。

### 7.4 电抗率选择

本楼背景：变频空调/电梯整流为主 → **5 次及 5 次以上为主，3 次轻微**。

$$\nu(7\%)=\frac{1}{\sqrt{0.07}}=3.78$$

- 5 次校验：$h$=5 > $\nu$=3.78 → 回路呈感性，不放大 ✓ **选 7%**
- 反例校验（若 3 次为主）：$h$=3 < 3.78 → 容性放大 ✗ → 改 14%：$\nu=1/\sqrt{0.14}=2.67<3$ ✓
- 电容器电压：$U_C=400/(1-0.07)=430$V → 选 **480V 额定**电容器

### 7.5 结果汇总

| 项目 | 结果 |
|---|---|
| 计算补偿容量 | 107.9 kvar |
| 装设 | 6×20 kvar，自动循环投切，串 7% 电抗，电容器 480V 级 |
| 补偿后 | $\cos\varphi'$=0.911，$S'$=433.8 kVA |

## 8. 关联条目

- 上游：[TH-010 无功功率](../10-theory/TH-010-reactive-power.md)（公式来源）、[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)（电抗率判据的扰动源）、[CALC-LD-001 负荷计算](CALC-LD-001-demand-factor-method.md)（输入数据）
- 下游：[PR-PQ-001 无功补偿与谐波治理设计](../30-practice/PR-PQ-001-pq-compensation-design.md)、[CASE-025 2023无功补偿与谐波谐振真题](../50-case/CASE-025-exam-reactive-compensation-harmonic-resonance.md)（2023无功补偿与谐波谐振真题）
- 平行：[mapping MAP-G 谐波对照](../20-standards/mapping-中外对照表.md)、[CALC-HM-001 谐波潮流计算](CALC-HM-001-harmonic-power-flow.md)（谐波电流叠加与电压校核，与本条电抗率谐振判据互补）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建；容量与谐振判据算例经手工复算 | KB 管理员 |
