---
id: CASE-008
title: 综合案例：A级数据中心2N供配电多专业协同
domain: CASE
subdomain: CP
case_type: composite
year_source: 综合设计
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB 50174-2017, clause: "第8章", note: "数据中心设计规范：电气、UPS、空调、机房分级、供电可靠性" }
  - { code: GB 50016-2014(2018年版), clause: "5", note: "建筑设计防火规范：机房防火分区、设备耐火" }
  - { code: GB/T 14549-1993, clause: "全文", note: "公用电网谐波：PCC注入谐波电流允许值" }
  - { code: GB 51348-2019, clause: "第9章", note: "民用建筑电气设计标准：UPS配电、剩余电流保护" }
  - { code: GB/T 51311-2018, clause: "", note: "数据中心光缆与综合布线（参考）" }
  - { code: GB 50052-2009, clause: "第3章", note: "供配电系统设计规范：负荷分级与双重电源" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 综合案例：A级数据中心2N供配电多专业协同

## 1. 摘要

本案例以某A级（国标最高等级，对应 Uptime Tier III/IV）数据中心2N架构供配电设计为背景，复盘"双重电源→2N UPS→精密空调→消防联动→谐波治理"的多专业协同链路。教训：**数据中心是供配电-暖通-消防-弱电四专业的交叉节点，电气专业须主导跨专业接口定义，否则重复容量、漏配应急照明、空调与UPS备电时间不匹配等系统性错误不可避免。**

## 2. 背景

某互联网公司自建A级数据中心，机柜数量500架，单架8 kW，总IT负荷 $P_{IT}$=4000 kW。采用2N架构（两路市电+两路2N UPS+两路精密空调冗余），按 GB 50174-2017 A级机房要求设计。设计阶段各专业接口交接不清，校审发现以下系统性问题。

## 3. 方案

### 3.1 原系统架构

```
市电A（10kV双路独立电源）        市电B（10kV双路独立电源）
   ↓                                ↓
变配A（2×2000kVA）              变配B（2×2000kVA）
   ↓                                ↓
UPS系统A（6×750kVA）           UPS系统B（6×750kVA）
   ↓                                ↓
精密空调A（2×350RT）           精密空调B（2×350RT）
   ↓                                ↓
机柜列A（250架）               机柜列B（250架）
```

### 3.2 原设计参数

| 项目 | 参数 |
|---|---|
| IT负荷 $P_{IT}$ | 4000 kW |
| UPS架构 | 2N（6+6冗余） |
| 单台UPS容量 | 750 kVA（在线式） |
| UPS效率 $\eta_{UPS}$ | 0.95 |
| 蓄电池后备时间 | 15 min（A级要求） |
| 精密空调 | 2N，单台350 RT |
| 柴油发电机 | 2N，单台1500 kW |

## 4. 计算

### 4.1 UPS直流侧功率与电池组容量（引自 [CALC-BT-002](../40-calc/CALC-BT-002-ups-battery-autonomy.md) §3）

UPS直流侧功率：

$$P_{dc} = \frac{P_{IT}}{\eta_{UPS}} = \frac{4000}{0.95} = 4210.5\ \text{kW}$$

单路UPS（A路，3台并联运行，N路）：

$$P_{bat,A} = \frac{P_{dc}/2}{n_{UPS}} = \frac{2105.3}{3} = 701.8\ \text{kW}$$

电池容量校核（功率法，按12V阀控铅酸，单组192单体，$U_{cell,avg}$=1.92 V）：

$$C_{10} \ge \frac{P_{bat,A}\cdot t}{U_{cell,avg}\cdot N_{cell}\cdot DoD\cdot \eta_{cell}} = \frac{701.8\times10^3\times0.25}{1.92\times192\times0.8\times0.95}$$

$$= \frac{175450}{280.0} = 626.6\ \text{Ah}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{dc}$ | UPS直流侧功率 | 4210.5 kW | 本算例 |
| $P_{bat,A}$ | 单路单组放电功率 | 701.8 kW | 本算例 |
| $t$ | 后备时间 | 0.25 h（15 min） | GB 50174 |
| $U_{cell,avg}$ | 单体平均放电电压 | 1.92 V | 铅酸特性 |
| $N_{cell}$ | 单组单体数 | 192 | 32×6 |
| $DoD$ | 放电深度 | 0.8 | 铅酸 |
| $\eta_{cell}$ | 电池效率 | 0.95 | — |

**选型**：每路3组并联，每组700 Ah铅酸电池组（裕度1.12倍）。

### 4.2 变压器选型与谐波降容（引自 [CASE-005](CASE-005-review-transformer-harmonic-derating.md) §4.1 K因子法）

UPS整流侧为12脉冲整流，谐波谱：11次8.5%、13次6.5%、23次3.5%、25次2.8%、5次3.2%、7次1.8%。按K因子法：

$$K = \frac{\sum I_h^2 h^2}{\sum I_h^2} \approx 3.72$$

单路变压器（A路2台，各承载半负荷）：

$$S_{N,derated} = \frac{S_N}{\sqrt{K}} = \frac{S_N}{\sqrt{3.72}} = \frac{S_N}{1.93}$$

设计单台变压器承载 $S_{load}$=2105 kVA，要求：

$$S_{N,derated} \ge 2105 \Rightarrow S_N \ge 2105\times1.93 = 4062\ \text{kVA}$$

**校审意见**：原设计2×2000 kVA变压器，$S_{N,derated}$=2000/1.93=1036 kVA < 2105 kVA，**严重不足**，须改为2×2500 kVA + 11/13次调谐滤波（降K因子至1.5）。

整改后（K=1.5）：$S_{N,derated}$=2500/1.22=2049 kVA ≈ 2105 kVA，**接近临界，建议2×3150 kVA留裕度**。

### 4.3 PCC谐波注入校核（引自 [CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md) §3 + [PR-PQ-001](../30-practice/PR-PQ-001-pq-compensation-design.md)）

10 kV PCC短路容量 $S_{sc}$=100 MVA，协议容量 $S_i$=4 MVA，按 GB/T 14549 附录分配：

$$I_{h,允许} = I_{h,基准}\times\left(\frac{S_i}{S_t}\right)^{1/\alpha}$$

整改前11次谐波电流（10 kV侧折算）：$I_{11,10}$=12.4 A（>基准8.0 A）✗
整改后（装11/13次调谐滤波）：$I_{11,10}$=2.1 A（<基准8.0 A）✓

### 4.4 精密空调与柴发的备电匹配校核

| 专业 | 设备 | 后备/启动时间 | 接口问题 |
|---|---|---|---|
| 电气 | UPS蓄电池 | 15 min | — |
| 暖通 | 精密空调 | 停电后0 min（市电+UPS备） | 空调风机未接UPS，市电断即停 |
| 电气 | 柴油发电机 | 启动至带载15~30 s | 与UPS备电15 min 充裕 |
| 暖通 | 冷冻水系统 | 应急注水0~5 min | 冷冻泵未接柴发，断水风险 |

**校审意见**：原设计精密空调风机仅接市电+柴发，市电断电瞬间空调停转，IT机柜入口温度5 min内升至35 ℃以上（ASHRAE A1级上限），UPS虽备电15 min但散热失效，机柜热保护跳闸。**须将精密空调风机接入UPS或配置空调专用UPS**。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 变压器未按K因子降容校算 | GB/T 51348 §5 | 变压器过热、容量不足 |
| 2 | PCC谐波注入超标 | GB/T 14549 | 谐波污染电网、被考核 |
| 3 | 精密空调风机未接UPS/柴发 | GB 50174 §8.1 | 市电断电后散热失效、机柜跳闸 |
| 4 | 冷冻泵未接柴发应急电源 | GB 50174 §8 | 冷冻水断流、空调停运 |
| 5 | 消防联动与UPS急停逻辑未定义 | GB 51309/50174 | 火灾时UPS未急停、消防喷淋损坏电池 |

## 6. 整改

### 6.1 供配电系统
- 变压器升级至2×3150 kVA（A/B两路各2台），K因子1.5级专用变压器
- 加装11次/13次调谐滤波支路，PCC谐波注入达标
- UPS蓄电池组按 §4.1 选型，15 min后备（A级）

### 6.2 暖通-电气接口
- 精密空调风机回路接入UPS（空调专用母线段），保证市电断电后空调运行15 min
- 冷冻水一次泵、冷却塔风机接入柴发母线段，市电断电后由柴发供电
- 冷冻水系统配置蓄冷罐（30 min冷量），桥接柴发启动过渡

### 6.3 消防-电气接口
- 火灾报警联动UPS急停（GB 51309/50174）：感烟+感温确认后切断UPS直流输出
- 蓄电池室设氢气探测（铅酸产氢），超限联动排风与断充
- 七氟丙烷灭火系统与UPS急停、空调风机关闭联锁（灭火剂浓度维持期）

### 6.4 应急照明（引自 [PR-BE-001](../30-practice/PR-BE-001-emergency-lighting.md)）
- 蓄电池供电应急照明，持续时间≥90 min（A级机房要求）
- 疏散照明照度≥1.0 lx，备用照明照度≥正常照明10%

## 7. 经验教训

- [ ] 数据中心是供配电-暖通-消防-弱电四专业的交叉节点，**电气专业须主导跨专业接口定义**
- [ ] A级机房UPS后备时间≥15 min，精密空调风机须接入UPS或专用UPS，**避免"UPS有电、空调停转"的散热失效**
- [ ] UPS整流负荷变压器必须按K因子法降容，**或加装调谐滤波释放容量**
- [ ] 柴发启动时间15~30 s，须与UPS备电、冷冻水蓄冷时间匹配，**过渡段冷量由蓄冷罐补**
- [ ] 消防联动须明确UPS急停时机，**铅酸蓄电池室须配氢气探测与排风联锁**

## 8. 关联条目

- 上游：[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)
- 下游：[CALC-BT-002 UPS蓄电池autonomy](../40-calc/CALC-BT-002-ups-battery-autonomy.md)、[CALC-HM-001 谐波潮流](../40-calc/CALC-HM-001-harmonic-power-flow.md)、[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)、[CALC-DG-001 柴发容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)
- 平行：[CASE-005 变压器谐波降容](CASE-005-review-transformer-harmonic-derating.md)、[CASE-002 应急照明校审](CASE-002-review-emergency-lighting.md)、[CASE-004 储能综合案例](CASE-004-composite-energy-storage.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（A级数据中心综合设计脱敏复盘） | 知识库 |
