---
id: CASE-010
title: 校审驳回：低压柜PE线截面未按相线截面匹配
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50054-2011, clause: "3.2.14", note: "低压配电设计规范：PE导体最小截面（相线S≤16取S、16<S≤35取16、>35取S/2）" }
  - { code: GB/T 16895.3-2024, clause: "第5-54部分", note: "接地配置、保护导体与等电位联结导体（PE截面表，idt IEC 60364-5-54）" }
  - { code: GB 51348-2019, clause: "7.2", note: "民用建筑电气设计标准：PE线选择与保护电器动作时间校验" }
  - { code: GB 55038-2025, clause: "有关条款", note: "住宅建筑电气设计强制性规范（全文强制，PE截面底线）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：低压柜PE线截面未按相线截面匹配

## 1. 摘要

本案例复盘某住宅小区低压配电柜校审驳回项：设计将主进线柜（相线 4×240 mm²）PE 排连接用 PE 线选 70 mm²，未按 GB 50054 §3.2.14 "相线 >35 取 S/2" 规则匹配（应为 120 mm²），被审查以"PE 导体截面不足、接地故障回路阻抗偏大、保护动作时间不满足"驳回。教训：**PE 线截面必须按 GB 50054 §3.2.14 三段表匹配，相线 >35 mm² 时取 S/2（取整数档），且须用故障回路阻抗法校验切断时间≤5 s（固定设备）/0.4 s（手持设备）。**

## 2. 背景

某住宅小区变电所 2×1600 kVA 变压器，低压主进线柜相线选用 4×240 mm² 铜芯 XLPE 电缆，原设计 PE 排至接地装置连接 PE 线选 70 mm²（按"经验值"取相线 1/3）。校审阶段电气专业审查意见认为 PE 截面不足，违反 GB 50054 §3.2.14，要求整改。

校审意见原文摘要（脱敏）：

> "主进线柜相线 240 mm²，PE 导体按 GB 50054 §3.2.14 应取相线截面一半即 120 mm²，原设计 70 mm² 不满足要求。PE 截面不足导致接地故障回路阻抗偏大，末端故障时保护电器动作时间可能超过 GB 50054 §3.2.13 固定设备 5 s 限值，存在人身电击与火灾隐患，应按标准整改。"

## 3. 方案

### 3.1 原设计方案

| 项目 | 参数 |
|---|---|
| 主进线柜相线 | 4×240 mm² 铜芯 XLPE |
| 原设计 PE 线 | 70 mm²（取相线 1/3 经验值） |
| 接地制式 | TN-S |
| 保护电器 | ACB 框架 3200 A，三段保护 |
| 故障切断时间目标 | 固定设备 ≤5 s（GB 50054 §3.2.13） |

### 3.2 GB 50054 §3.2.14 PE 导体最小截面三段表

| 相线截面 $S$ (mm²) | 对应最小 PE 截面 (mm²) | 原理 |
|---|---|---|
| $S \le 16$ | $S$ | 等截面，小截面机械强度主导 |
| $16 < S \le 35$ | 16 | 过渡段，固定下限 |
| $S > 35$ | $S/2$（取整数档） | 大截面按热稳定 $S_{min}=k\sqrt{I^2t}/k_{material}$ |

本算例相线 $S$=240 mm² > 35 mm²，应取 $S/2$=120 mm²。

## 4. 计算

### 4.1 热稳定最小截面校核（引自 [TH-013](../10-theory/TH-013-switching-arc-physics.md) §4 短路热效应）

PE 线须承受短路电流热冲击而不损毁绝缘，最小截面：

$$S_{PE,min} = \frac{k_{sc}\cdot\sqrt{I^2\cdot t}}{k}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I$ | 接地故障电流（有效值） | 28 kA | [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) 算例 |
| $t$ | 保护动作时间 | 0.2 s | ACB 短延时整定 |
| $k$ | 铜芯 XLPE 热稳定系数 | 143 | GB/T 16895.3 表54.3 |
| $k_{sc}$ | 安全系数 | 1.0 | — |

$$S_{PE,min} = \frac{\sqrt{28000^2\times0.2}}{143} = \frac{\sqrt{1.568\times10^8}}{143} = \frac{12522}{143} = 87.6\ \text{mm}^2$$

热稳定最小截面 87.6 mm²，**原设计 70 mm² < 87.6 mm² 不满足热稳定**，标准要求 120 mm² 同时覆盖热稳定与规范匹配。

### 4.2 故障回路阻抗与动作时间校验（引自 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) §4 TN系统故障校验）

TN-S 系统接地故障回路阻抗：

$$Z_{loop} = Z_{L} + Z_{PE}$$

| 符号 | 含义 | 原方案70mm² | 整改后120mm² |
|---|---|---|---|
| $Z_L$ | 相线阻抗（240mm²，50m） | 0.0044 Ω | 0.0044 Ω |
| $Z_{PE}$ | PE线阻抗（50m） | 0.0140 Ω | 0.0082 Ω |
| $Z_{loop}$ | 故障回路阻抗 | 0.0184 Ω | 0.0126 Ω |

故障电流：

$$I_{f} = \frac{U_0}{Z_{loop}}$$

| 方案 | $Z_{loop}$ (Ω) | $I_f$ (A) | 动作时间 (s) | 判据 |
|---|---|---|---|---|
| 原设计70mm² | 0.0184 | 11956 | 0.42 | 固定设备5 s ✓ |
| 整改后120mm² | 0.0126 | 17460 | 0.18 | 手持0.4 s ✓ |

**校审关注点**：原设计动作时间 0.42 s，虽满足固定设备 5 s 限值，但下游若接手持/移动设备（插座回路，0.4 s 限值），**原设计 0.42 s > 0.4 s 不满足**，须整改。

### 4.3 GB/T 16895.3 PE 截面表（与 GB 50054 §3.2.14 对照）

引自 [PR-GR-002](../30-practice/PR-GR-002-earthing-arrangement.md) §3 PE 截面三体系（详见 [mapping MAP-C](../20-standards/mapping-中外对照表.md)）：GB 50054 / IEC 60364-5-54 / NEC 250.66 三体系口径差异，本算例按 GB 50054。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | PE截面70mm² < 规范120mm² | GB 50054 §3.2.14 | 不满足标准匹配要求 |
| 2 | PE截面<热稳定最小87.6mm² | GB/T 16895.3 | 短路时PE线损毁、接地失效 |
| 3 | 插座回路动作时间0.42s>0.4s | GB 50054 §3.2.13 | 手持设备电击保护不达标 |
| 4 | 未提供故障回路阻抗校算 | GB 51348 §7.2 | 动作时间无量化依据 |

## 6. 整改

### 6.1 PE 线截面升级
- 主进线柜 PE 排至接地装置 PE 线由 70 mm² 升级为 120 mm²（按 GB 50054 §3.2.14 相线 >35 取 S/2）
- 馈线柜 PE 排同步升级，PE 线截面按各回路相线匹配

### 6.2 保护动作时间复校
- 整改后故障回路阻抗 $Z_{loop}$=0.0126 Ω，故障电流 $I_f$=17460 A
- ACB 短延时整定 0.2 s，动作时间 0.18 s < 0.4 s ✓（手持设备）
- 插座回路加 30 mA RCD，剩余电流保护动作时间 <0.1 s ✓

### 6.3 验收复查
- PE 线截面实测 120 mm² ✓
- 故障回路阻抗实测 0.013 Ω（与计算值0.0126 Ω 一致）✓
- 保护动作时间模拟测试 0.16 s ✓

## 7. 经验教训

- [ ] PE 线截面必须按 **GB 50054 §3.2.14 三段表**匹配：$S\le16$ 取 $S$、$16<S\le35$ 取 16、$S>35$ 取 $S/2$（取整数档）
- [ ] 大截面相线（>35 mm²）的 PE 取 $S/2$，**不得按"经验值"1/3 或 1/4 自选**
- [ ] PE 截面须同时满足**热稳定最小截面**（$S_{min}=\sqrt{I^2t}/k$）与规范匹配值，取两者较大
- [ ] TN-S 系统须用**故障回路阻抗法**校验动作时间：固定设备 ≤5 s、手持/移动设备 ≤0.4 s
- [ ] 插座回路须配 30 mA RCD，作为手持设备电击保护的补充防线

## 8. 关联条目

- 上游：[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（短路热效应）、[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)
- 下游：[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（故障回路阻抗法）、[CALC-SC-001 低压短路](../40-calc/CALC-SC-001-低压三相短路电流计算.md)、[PR-GR-002 接地制式](../30-practice/PR-GR-002-earthing-arrangement.md)、[PR-DD-001 断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)
- 平行：[CASE-009 医疗IT系统](CASE-009-review-neutral-grounding.md)（接地制式校审系列）、[CASE-002 应急照明校审](CASE-002-review-emergency-lighting.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（住宅小区PE截面校审通报脱敏复盘） | 知识库 |
