---
id: CASE-011
title: 事故复盘：变电站直流系统一点接地致保护误动
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [MV, HV]
lifecycle: [运维]
standards:
  - { code: DL/T 5044-2014, clause: "第4章", note: "电力工程直流系统设计技术规程：蓄电池组、充电装置、绝缘监测、电压监察" }
  - { code: GB/T 14285-2006, clause: "4.0", note: "继电保护和安全自动装置技术规程：直流电源、保护出口配置" }
  - { code: DL/T 724-2000, clause: "", note: "电力系统用蓄电池直流电源装置运行与维护技术规程" }
  - { code: DL/T 587-2016, clause: "4.1", note: "微机型继电保护装置通用技术条件：直流电源电压允许波动范围" }
  - { code: GB/T 50065-2011, clause: "有关条款", note: "交流电气装置的接地：站用直流系统接地查找" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：变电站直流系统一点接地致保护误动

## 1. 摘要

本案例复盘某 110 kV 变电站站用直流系统（110 V）一点接地未及时处理，演变为两点接地使 10 kV 馈线保护误动跳闸的典型事故。直接原因为直流负极母线经电缆破损接地后，运维未按规程在 2 小时内消除接地；后正极某保护出口继电器回路绝缘下降也接地，构成"正负极各一点接地"等效短路保护出口，导致非故障馈线误动。教训：**直流一点接地是事故前兆，DL/T 5044 要求绝缘监测动作报警后须立即查找，2 小时内不能消除须停运查找；两点接地可能误动/拒动保护，是继电保护四性的重大威胁。**

## 2. 背景

某 110 kV 变电站，10 kV 单母线分段接线，站用直流系统为 110 V 阀控铅酸蓄电池组（100 只单体，浮充 2.25 V/只），配微机绝缘监测装置（IMD）。某日设备区施工时挖断 10 kV 馈线控制电缆（DC 110 V 控制电源），负极母线经破损点接地，IMD 报警"母线对地绝缘下降至 30 kΩ"。

事故经过（脱敏，引自调查报告）：
- T-72 h：IMD 报警"负母线对地绝缘 30 kΩ"，运维误判为"潮湿、可继续运行"
- T-48 h：绝缘降至 12 kΩ，未查找
- T-24 h：正母线某 10 kV 馈线保护出口继电器（BCJ）线圈回路因端子箱进水接地，绝缘 8 kΩ
- T 0：10 kV 馈线（非故障线路）保护误动作跳闸，#2 主变低压侧备自投动作
- 事故损失：停电 4 小时，直接经济损失约 80 万元

## 3. 方案

### 3.1 原直流系统配置

| 项目 | 参数 |
|---|---|
| 直流系统电压 | 110 V |
| 蓄电池组 | 100 只×2 V 阀控铅酸 |
| 浮充电压 | 2.25 V/只（总 225 V，控制母线 110 V） |
| 绝缘监测 | 微机型 IMD，报警阈值 25 kΩ |
| 接地查找方式 | 支路逐路拉路查找 |
| 接地查找周期 | 未规定（事故后补订"2 小时内消除"） |

### 3.2 事故现场勘查结论

- 10 kV 馈线控制电缆施工破坏点：负极母线经电缆护套破损接地
- #4 馈线保护出口继电器（BCJ）端子箱：进水，正极回路对地绝缘下降
- 保护误动作记录：#4 馈线无故障电流，但 BCJ 励磁动作，跳闸出口接点闭合

## 4. 计算

### 4.1 一点接地时等效电路（引自 [TH-012](../10-theory/TH-012-protection-four-properties.md) §3 直流电源波动）

直流系统一点接地时，故障点经大地与对侧母线绝缘电阻构成回路，但电流极小（mA 级），保护出口继电器 BCJ 不动作：

$$I_{loop,1} = \frac{U_{dc}}{R_{fault} + R_{iso,other}} = \frac{110}{30\times10^3 + 500\times10^3} = 0.21\ \text{mA}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_{dc}$ | 直流母线电压 | 110 V | 系统 |
| $R_{fault}$ | 一点接地故障电阻 | 30 kΩ | IMD 报警 |
| $R_{iso,other}$ | 对侧母线对地绝缘 | 500 kΩ | 常规 |

BCJ 动作电流约 10 mA（典型），一点接地电流 0.21 mA **远小于动作值**，保护不误动，仅 IMD 报警。**但接地隐患已埋下**。

### 4.2 两点接地时等效电路（事故工况，引自 [TH-012](../10-theory/TH-012-protection-four-properties.md) §4 失效边界）

事故发生时，正负极各一点接地，构成"正极→BCJ线圈→保护出口回路→负极→大地→负极接地→正极接地→正极母线"等效回路，BCJ 被大地回路直接励磁：

$$I_{loop,2} = \frac{U_{dc}}{R_{fault,+} + R_{fault,-} + R_{BCJ}} = \frac{110}{8\times10^3 + 12\times10^3 + 2\times10^3} = \frac{110}{22000} = 5.0\ \text{mA}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $R_{fault,+}$ | 正极接地电阻（端子箱进水） | 8 kΩ | 事故后实测 |
| $R_{fault,-}$ | 负极接地电阻（电缆破损） | 12 kΩ | IMD 记录 |
| $R_{BCJ}$ | BCJ 线圈电阻 | 2 kΩ | 厂家样本 |

BCJ 动作电流 10 mA，本算例 $I_{loop,2}$=5.0 mA，**接近但低于动作值**。但事故时正极绝缘进一步恶化（端子箱持续进水），实测 $R_{fault,+}$ 降至 5 kΩ，重算：

$$I_{loop,2}' = \frac{110}{5\times10^3 + 12\times10^3 + 2\times10^3} = \frac{110}{19000} = 5.79\ \text{mA}$$

仍低于 10 mA，但**保护出口回路含并联支路（信号继电器、防跳跃继电器）**，等效动作电流下移至 5 mA 左右，BCJ 实际动作（事故记录证实）。

### 4.3 绝缘监察装置动作校核（引自 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) §5 直流保护）

按 DL/T 5044，直流系统须配置：
- 母线绝缘监测：报警阈值 25 kΩ（110 V 系统）、危险阈值 10 kΩ
- 电压监察：过压 121 V、欠压 99 V（110 V 系统）
- 蓄电池出口熔断器：熔断报警

事故时 IMD 记录：
- T-72 h：30 kΩ（超报警阈值 25 kΩ，**应报警**，但运维未记录）
- T-48 h：12 kΩ（超危险阈值 10 kΩ，**应紧急查找**）
- T-24 h：正极 8 kΩ（危险，构成两点接地条件）

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | IMD 报警未按规定查找 | DL/T 5044 §4.6 | 一点接地演变为两点接地 |
| 2 | 接地查找超2小时未消除 | DL/T 724 §6.2 | 隐患持续存在 |
| 3 | 端子箱未做防潮密封 | DL/T 5044 §4.5 | 正极回路进水接地 |
| 4 | 未配置支路绝缘监测 | DL/T 5044 §4.6 | 接地查找需逐路拉路停电 |

## 6. 整改

### 6.1 运维管理
- 接地查找制度：IMD 报警后须 2 小时内查找消除（DL/T 724 §6.2），不能消除须停运查找
- 危险阈值 10 kΩ 须立即停电查找，不得继续运行
- 接地查找记录纳入月度统计，培训运维人员识别接地演变

### 6.2 设备改造
- 加装支路绝缘监测装置（LIM），定位故障支路无需拉路停电
- 端子箱密封防潮改造（IP54，加热除湿）
- 控制电缆更换为阻燃铠装电缆，施工区设保护管

### 6.3 保护回路改造
- BCJ 出口回路加装隔离二极管（防止大地回路直接励磁）
- 保护出口继电器动作功率提升至 5 W 以上（防误动，GB/T 14285 §4.0）

## 7. 经验教训

- [ ] 直流一点接地是**事故前兆**，IMD 报警后须 2 小时内查找消除（DL/T 724 §6.2），不得"误判为潮湿继续运行"
- [ ] 两点接地可能使**保护误动或拒动**，正负极各一点接地等效短路保护出口继电器
- [ ] 直流系统须配置**支路绝缘监测（LIM）**，避免接地查找需逐路拉路停电
- [ ] 端子箱、户外端子箱须做防潮密封（IP54 + 加热除湿），防止正极回路进水接地
- [ ] 保护出口继电器动作功率应≥5 W（GB/T 14285 §4.0），降低大地回路误励磁风险

## 8. 关联条目

- 上游：[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（直流电源波动与失效边界）、[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（直流电弧）
- 下游：[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（直流保护配置）、[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)、[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)
- 平行：[CASE-003 变压器涌流误动](CASE-003-accident-transformer-inrush.md)（保护误动事故系列）、[CASE-006 电缆接头事故](CASE-006-accident-cable-joint-fire.md)（运维隐患演变）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（变电站直流接地事故脱敏复盘） | 知识库 |
