---
id: CASE-012
title: 2022供配电真题拆解：电缆截面选择与电压降校验
domain: CASE
subdomain: EX
case_type: exam
year_source: 2022
desensitized: true
voltage_levels: [LV]
lifecycle: [设计]
standards:
  - { code: GB/T 16895.6-2014, clause: "表B.52", note: "低压电气装置电缆载流量（idt IEC 60364-5-52）" }
  - { code: GB 50052-2009, clause: "5.0.5", note: "供配电系统设计规范：用电设备端子电压偏差+5%/-2.5%" }
  - { code: GB/T 12325-2008, clause: "4", note: "电能质量供电电压偏差：220V单相+7%/-10%" }
  - { code: GB 51348-2019, clause: "7.3", note: "民用建筑电气设计标准：电压偏差校验方法与电缆截面联动" }
  - { code: GB/T 12706.2-2020, clause: "", note: "35kV及以下XLPE电缆：导体最高温度90°C" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2022供配电真题拆解：电缆截面选择与电压降校验

## 1. 摘要

本案例拆解 2022 年注册电气工程师（供配电）执业资格考试中"电缆截面选择与电压降校验"高频题型。某综合办公楼动力配电箱馈线（三相 380V、计算电流 114 A、长度 250 m、环境 35°C、3 路并列敷设），考三问：按载流量选最小截面、按热稳定校验截面、按电压降校验截面是否满足 GB 50052 ±5% 限值。教训：**电缆截面选择须同时满足载流量、热稳定、电压降三重校验，电压降往往是长距离电缆的制约项；校正系数连乘（温度+并列+土壤热阻）是载流量计算的核心。**

## 2. 背景

### 2.1 真题题面摘要（2022 供配电，节选）

某综合办公楼地下动力配电箱，由变电所低压柜放射式供电，已知：
- 计算电流 $I_B$=114 A（三相 380V，$\cos\varphi$=0.8）
- 线路长度 $L$=250 m
- 敷设方式：桥架空气敷设，环境温度 35°C
- 并列情况：3 路电缆并行敷设，间距 ≥ 电缆外径
- 电缆型号：YJV-0.6/1kV 铜芯 XLPE
- 系统短路容量：低压母线三相短路电流 $I_{k3}$=28 kA，保护动作时间 $t$=0.2 s

问题：（1）按载流量选择电缆最小截面（含校正系数）；（2）按短路热稳定校验所选截面；（3）校验末端电压降是否满足 GB 50052 ±5% 限值。

## 3. 方案（答题要点）

### 3.1 解题链路

```
载流量计算（基准载流量×校正系数连乘）
  → 热稳定校验（$S_{min}=\sqrt{I^2t}/k$）
  → 电压降校验（$\Delta U\%=\frac{P R+Q X}{U_n^2}\times100\%$，GB 50052 ±5%）
取三者中最大截面
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I_B$ | 负荷计算电流 | 114 A | 题给 |
| $L$ | 线路长度 | 250 m | 题给 |
| $\cos\varphi$ | 负荷功率因数 | 0.8 | 题给 |
| $\theta_{amb}$ | 环境温度 | 35°C | 题给 |
| $n_{parallel}$ | 并列回路数 | 3 | 题给 |
| $I_{k3}$ | 三相短路电流 | 28 kA | 题给 |
| $t$ | 保护动作时间 | 0.2 s | 题给 |
| $k$ | XLPE 铜芯热稳定系数 | 143 | GB/T 16895.3 |

## 4. 计算

### 4.1 载流量校验选截面（引自 [CALC-CD-001](../40-calc/CALC-CD-001-cable-ampacity-correction.md) §3 总计算模型）

校正后载流量：

$$I_z' = I_z \times K_t \times K_g \times K_{soil}$$

空气敷设无 $K_{soil}$，仅 $K_t$、$K_g$ 两项。

| 系数 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $K_t$ | 环境温度校正（XLPE 35°C vs 基准 30°C） | 0.96 | GB/T 16895.6 表B.52.14 |
| $K_g$ | 并列校正（3 路桥架敷设） | 0.86 | GB/T 16895.6 表B.52.21 |

选型判据：$I_z' \ge I_B = 114$ A，即 $I_z \ge 114/(0.96\times0.86) = 114/0.826 = 138$ A。

按 GB/T 16895.6 表B.52.4（空气中桥架敷设，XLPE 铜芯）查基准载流量：

| 截面 (mm²) | 基准载流量 $I_z$ (A) | 校正后 $I_z'$ (A) | 与 $I_B$=114 A 比较 |
|---|---|---|---|
| 25 | 119 | 98.4 | ✗ |
| 35 | 148 | 122.2 | ✓ |
| 50 | 180 | 148.7 | ✓（裕度更大） |

**按载流量选最小截面 35 mm²**（校正后 122.2 A ≥ 114 A ✓）。

### 4.2 短路热稳定校验（引自 [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) §5 热稳定）

热稳定最小截面：

$$S_{min} = \frac{k_{sc}\cdot\sqrt{I^2\cdot t}}{k} = \frac{\sqrt{28000^2\times0.2}}{143} = \frac{\sqrt{1.568\times10^8}}{143} = \frac{12522}{143} = 87.6\ \text{mm}^2$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I$ | 三相短路电流 | 28 kA | 题给 |
| $t$ | 保护动作时间 | 0.2 s | 题给 |
| $k$ | XLPE 铜芯热稳定系数 | 143 | GB/T 16895.3 表54.3 |

**热稳定最小截面 87.6 mm² > 35 mm²，载流量选的 35 mm² 不满足热稳定，须升级至 95 mm²**（下一整数档）。

### 4.3 电压降校验（引自 [CALC-VL-001](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md) §3.1 线路阻抗法）

三相平衡负荷电压损失：

$$\Delta U\% = \frac{P\cdot R + Q\cdot X}{U_n^2}\times100\%$$

参数计算（$S$=95 mm²，$L$=250 m）：

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P$ | 有功功率 | $\sqrt3\times380\times114\times0.8 = 60$ kW | 计算 |
| $Q$ | 无功功率 | $\sqrt3\times380\times114\times\sqrt{1-0.8^2} = 45$ kvar | 计算 |
| $R$ | 线路电阻（95mm²铜，250m） | $0.0191\times0.25/0.095\times1000 = 0.0503$ Ω | 铜电阻率0.0191 Ω·mm²/m |
| $X$ | 线路电抗（250m） | $0.08\times0.25 = 0.020$ Ω | 经验值0.08 Ω/km |
| $U_n$ | 额定电压 | 380 V | 系统 |

注：$R$ = $\rho L/S$ = $0.0191\times250/95$ = $0.0503$ Ω（按 95 mm²，简化）。

$$\Delta U\% = \frac{60\times0.0503 + 45\times0.020}{380^2}\times100\% = \frac{3.018+0.9}{144400}\times100\% = \frac{3.918}{144400}\times100\% = 0.00271\times100\% = 2.71\%$$

**校验**：$\Delta U\%$=2.71% < 5%（GB 50052 一般用电设备 ±5%）✓。

如选 35 mm²（仅载流量满足，不满足热稳定），$R$=0.136 Ω，重算：

$$\Delta U\%_{35} = \frac{60\times0.136+45\times0.022}{380^2}\times100\% = \frac{8.16+0.99}{144400}\times100\% = 6.34\%$$

**超 ±5% 限值**，故 35 mm² 在电压降校验也不满足，**三重校验后实际选 95 mm²**。

### 4.4 三重校验汇总

| 校验项 | 35 mm² | 50 mm² | 95 mm² | 结论 |
|---|---|---|---|---|
| 载流量 $I_z'$ ≥ 114 A | 122.2 ✓ | 148.7 ✓ | 219 ✓ | 35 mm² 即可 |
| 热稳定 $S$ ≥ 87.6 mm² | ✗ | ✗ | ✓ | 须 95 mm² |
| 电压降 $\Delta U$% < 5% | 6.34 ✗ | 4.45 ✓ | 2.71 ✓ | 须 50 mm² |
| **综合选型** | ✗ | ✗ | ✓ | **最终选 95 mm²** |

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 答题漏算并列校正系数 $K_g$ | GB/T 16895.6 表B.52.21 | 载流量虚大、选型偏小 |
| 2 | 热稳定校验用 35 mm² < 87.6 mm² | GB/T 16895.3 | 短路时电缆损毁 |
| 3 | 电压降校验用相电压而非线电压 | GB 51348 §7.3 | 计算结果错误 |

## 6. 整改（真题标准答案要点）

- 载流量计算须**校正系数连乘**：$K_t$（温度）× $K_g$（并列）× $K_{soil}$（直埋时）
- 热稳定校验用三相短路电流 $I_{k3}$（最大），非单相接地故障电流
- 电压降校验用线电压 $U_n$=380 V，三相平衡负荷公式 $\Delta U\%=\frac{P R+Q X}{U_n^2}\times100\%$
- 三重校验后取最大截面：本算例最终选 YJV-0.6/1kV 3×95+50 mm²（PE按 GB 50054 §3.2.14 相线>35 取 S/2）

## 7. 经验教训

- [ ] 电缆截面选择须**同时满足载流量、热稳定、电压降三重校验**，取三者中最大截面
- [ ] 载流量计算须**校正系数连乘**：$K_t$（温度）× $K_g$（并列）× $K_{soil}$（土壤热阻，直埋时）
- [ ] 热稳定校验用三相短路电流 $I_{k3}$（最大故障电流），$k$ 系数按绝缘材料查（XLPE 铜芯 143）
- [ ] 电压降校验用**线电压** $U_n$=380 V，公式 $\Delta U\%=\frac{P R+Q X}{U_n^2}\times100\%$
- [ ] 长距离电缆（>200 m）电压降往往成为**制约项**，须优先校验

## 8. 关联条目

- 上游：[TH-002 相量分析](../10-theory/TH-002-phasor-analysis.md)（电压损失纵/横向分量）、[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（短路热效应）
- 下游：[CALC-CD-001 电缆载流量](../40-calc/CALC-CD-001-cable-ampacity-correction.md)、[CALC-SC-001 低压短路](../40-calc/CALC-SC-001-低压三相短路电流计算.md)、[CALC-VL-001 电压偏差](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md)、[CALC-LD-001 负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)
- 平行：[CASE-001 2026真题负荷分级](CASE-001-exam-load-classification.md)、[CASE-007 2024真题避雷针](CASE-007-exam-lightning-grounding.md)（真题拆解系列）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（2022真题拆解） | 知识库 |
