---
id: CASE-013
title: 综合案例：工业园区光储充微电网协同设计
domain: CASE
subdomain: CP
case_type: composite
year_source: 综合设计
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB 50797-2012, clause: "第6章", note: "光伏发电站设计规范：方阵、逆变器、并网" }
  - { code: GB/T 51048-2025, clause: "全文", note: "电化学储能电站设计标准：系统配置、消防、安全" }
  - { code: GB/T 50966-2024, clause: "全文", note: "电动汽车充电站设计标准：分级、供配电、消防" }
  - { code: GB/T 19964-2024, clause: "", note: "光伏发电站接入电力系统技术规定（替代2012版）" }
  - { code: GB/T 36547-2024, clause: "全文", note: "电化学储能电站接入电网技术规定" }
  - { code: GB/T 33593-2017, clause: "", note: "分布式电源并网技术要求" }
  - { code: GB 38755-2019, clause: "全文", note: "电力系统安全稳定导则：三道防线" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 综合案例：工业园区光储充微电网协同设计

## 1. 摘要

本案例以某工业园区 2 MWp 光伏 + 1 MW/2 MWh 储能 + 20 柄快充桩的光储充微电网为背景，复盘"光伏并网 → 储能调度 → 充电桩谐波 → 消防联动 → 离网运行"多专业协同链路。教训：**光储充微电网是源-网-荷-储四位一体的交叉节点，电气专业须主导定义光伏并网点、储能 PCS 选型、充电桩谐波治理、离网切换与消防联动五个接口，否则容量叠加失真、保护配合失效、离网切换失败等系统性错误不可避免。**

## 2. 背景

某工业园区（最大负荷 3 MW、$\cos\varphi$=0.9）建设光储充微电网示范项目：
- 屋顶光伏 2 MWp（10kV 并网，10 台 200 kVA 集中式逆变器）
- 用户侧储能 1 MW/2 MWh（磷酸铁锂，10kV 并网）
- 直流快充桩 20 柄（120 kW×20，总 2.4 MW）
- 10 kV 单母线分段接线，主电源为市电

设计阶段各专业接口交接不清，校审发现以下系统性问题。

## 3. 方案

### 3.1 原系统架构

```
            市电（10kV双路）
                 ↓
         ┌──────┴──────┐
         │  10kV母线I段  │
         ├──────┬──────┤
         ↓      ↓      ↓
       光伏2MWp 储能1MW  充电桩2.4MW
       (10×200kVA) (PCS)   (20×120kW)
```

### 3.2 原设计参数

| 项目 | 参数 |
|---|---|
| 光伏装机 | 2 MWp（10×200 kVA 逆变器） |
| 储能 | 1 MW/2 MWh（磷酸铁锂，PCS） |
| 充电桩 | 20 柄×120 kW = 2.4 MW |
| 并网点 | 10 kV 母线 I 段 |
| 最大负荷 | 3 MW |
| 离网运行 | 未配置（设计仅并网） |

## 4. 计算

### 4.1 容量配置与并网点校核（引自 [PR-ES-001](../30-practice/PR-ES-001-energy-storage-integration.md) §3 容量配置）

**负荷与电源平衡**：

| 项目 | 功率 (MW) | 性质 |
|---|---|---|
| 市电 | 3（最大受电） | 可调 |
| 光伏 | 2（峰值） | 波动 |
| 储能 | 1（充放） | 双向 |
| 充电桩 | 2.4（峰值） | 冲击 |
| 园区负荷 | 3（最大） | — |

**问题 1：充电桩峰值 2.4 MW + 园区负荷 3 MW = 5.4 MW，超过市电 3 MW 受电能力 + 光伏 2 MW = 5 MW**，峰值缺 0.4 MW。

**储能补峰校算**（引自 [CALC-RC-001](../40-calc/CALC-RC-001-reactive-compensation.md) §3 容量配置）：

$$E_{rated}=\frac{P_{rated}\cdot t_{dis}}{DoD\cdot\eta_{PCS}\cdot\eta_{bat}}=\frac{0.4\times2}{0.85\times0.97\times0.93}=\frac{0.8}{0.767}=1.04\ \text{MWh}$$

储能配置 2 MWh，放电深度 0.85，可支撑 0.4 MW 补峰 4 小时，**满足峰值缺额**。

### 4.2 光伏并网电能质量校核（引自 [GB/T 19964-2024](../20-standards/cn-04-新兴领域标准包.md)）

光伏逆变器须满足：
- 电压偏差：并网点电压偏差 ≤ ±7%（GB/T 12325）
- 频率偏差：±0.2 Hz（GB/T 15945）
- 谐波电流：按 GB/T 14549 注入校验
- 低电压穿越（LVRT）：按 GB/T 19964 §6

**校审意见**：原设计未校核光伏并网点电压偏差，光伏峰值 2 MWp 注入时，10 kV 母线电压偏差：

$$\delta U = \frac{P\cdot R + Q\cdot X}{U_n^2}\times100\%$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P$ | 光伏有功 | 2 MW | 计算 |
| $Q$ | 光伏无功（功率因数1.0） | 0 Mvar | 逆变器设置 |
| $R$ | 系统等效电阻 | 0.05 Ω | 短路容量计算 |
| $X$ | 系统等效电抗 | 0.15 Ω | 短路容量计算 |
| $U_n$ | 10 kV | 10000 V | — |

$$\delta U = \frac{2\times0.05+0}{10^2}\times100\% = \frac{0.1}{100}\times100\% = 0.1\%$$

光伏并网电压偏差 0.1% << ±7% ✓，**满足 GB/T 12325**。

### 4.3 充电桩谐波治理校核（引自 [PR-EV-001](../30-practice/PR-EV-001-ev-charging-infrastructure.md) §3.2 谐波与剩余电流）

20 柄 120 kW 直流快充桩，整流侧为 12 脉冲整流，按 [CASE-005](CASE-005-review-transformer-harmonic-derating.md) §4.1 K 因子法：

$$K = \frac{\sum I_h^2 h^2}{\sum I_h^2} \approx 3.72$$

**变压器降容**：若用普通变压器，$S_{N,derated}=S_N/\sqrt{3.72}=S_N/1.93$，须配 K 因子变压器或装调谐滤波。

**谐波注入校核**（引自 [CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md) §3）：

10 kV PCC 短路容量 $S_{sc}$=50 MVA，协议容量 $S_i$=2.4 MVA，11 次谐波电流：

$$I_{11,10} = 0.085\times I_{1,10} = 0.085\times\frac{2.4\times10^6}{\sqrt3\times10000} = 0.085\times138.6 = 11.8\ \text{A}$$

按 GB/T 14549 查表 10 kV 侧 11 次允许值约 6.7 A × 分配系数，**11.8 A 超标**，须装 11 次/13 次调谐滤波。

### 4.4 离网运行与切换校核

**校审意见**：原设计未配置离网运行功能，市电断电后光伏孤岛运行（anti-islanding）跳闸，储能 PCS 切换并网转离网未设计。

离网切换时序（引自 [TH-012](../10-theory/TH-012-protection-four-properties.md) §3 继保四性）：

| 阶段 | 时间 | 动作 |
|---|---|---|
| 1 | 0~20 ms | 市电断电检测、光伏防孤岛跳闸 |
| 2 | 20~100 ms | 储能 PCS 并网转离网（构网型） |
| 3 | 100~200 ms | 负荷按级恢复（重要负荷优先） |
| 4 | 200~500 ms | 光伏离网恢复（跟踪储能构网电压） |

**储能构网型 PCS 选型**：原设计选用电流源型 PCS（仅并网），**不支持离网构网**，须更换为构网型 PCS（GB/T 47655-2026）。

### 4.5 消防联动校核（引自 [PR-CM-001](../30-practice/PR-CM-001-fire-protection-interlocking.md) §3 联锁逻辑）

光储充微电网消防联动：

| 部位 | 探测 | 联动 |
|---|---|---|
| 储能集装箱 | 感烟+可燃气体（锂电产氢） | 切断 PCS、排风、灭火、隔离 |
| 充电桩区 | 感烟+感温 | 切断充电、急停、灭火 |
| 光伏区 | 电弧故障（AFCI） | 切断光伏汇流、报警 |

**校审意见**：原设计储能消防联动仅感烟，未配可燃气体探测（锂电池热失控产氢），违反 GB/T 51048-2025 §7。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 充电桩峰值缺额未校算 | GB/T 50966 §6 | 峰值缺0.4MW、电压跌落 |
| 2 | 充电桩谐波注入超标 | GB/T 14549 | 谐波污染电网、被考核 |
| 3 | 未配置离网运行 | GB/T 19964 §6 | 市电断电后全停 |
| 4 | PCS选用电流源型不支持构网 | GB/T 47655-2026 | 离网切换失败 |
| 5 | 储能消防未配可燃气体探测 | GB/T 51048-2025 §7 | 锂电热失控产氢爆炸 |

## 6. 整改

### 6.1 容量与并网点
- 充电桩峰值缺额 0.4 MW 由储能补峰（已满足，配置校算留档）
- 光伏并网点电压偏差 0.1% ✓，无需调整

### 6.2 谐波治理
- 充电桩回路加装 11 次/13 次调谐滤波支路
- 变压器选用 K=13 级专用变压器（或普通变压器 + 滤波降 K 至 1.5）

### 6.3 离网运行
- 储能 PCS 更换为构网型（GB/T 47655-2026），支持并网转离网无缝切换
- 配置孤岛检测与防孤岛保护（GB/T 19964 §6）
- 负荷分级恢复策略（重要负荷优先，详见 [PR-PS-001](../30-practice/PR-PS-001-load-classification.md)）

### 6.4 消防联动
- 储能集装箱加装可燃气体探测器（氢气），联动排风与急停
- 充电桩区感烟+感温，联动急停与七氟丙烷灭火
- 光伏区配 AFCI（电弧故障检测），联动汇流切断

## 7. 经验教训

- [ ] 光储充微电网是**源-网-荷-储四位一体**的交叉节点，电气专业须主导定义五个接口
- [ ] 充电桩峰值须与市电+光伏+储能做**容量平衡校算**，储能补峰是典型手段
- [ ] 充电桩整流负荷变压器必须按 **K 因子法降容**或装调谐滤波
- [ ] 储能 PCS 须选**构网型**（GB/T 47655-2026），支持离网无缝切换
- [ ] 储能消防必须配**可燃气体探测**（锂电池热失控产氢），普通感烟不能覆盖

## 8. 关联条目

- 上游：[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)、[TH-011 同步电机暂态](../10-theory/TH-011-synchronous-machine-subtransient-reactance.md)
- 下游：[PR-ES-001 储能接入](../30-practice/PR-ES-001-energy-storage-integration.md)、[PR-EV-001 充电设施](../30-practice/PR-EV-001-ev-charging-infrastructure.md)、[PR-PQ-001 无功谐波](../30-practice/PR-PQ-001-pq-compensation-design.md)、[PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)、[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)
- 平行：[CASE-004 储能综合](CASE-004-composite-energy-storage.md)、[CASE-005 变压器谐波](CASE-005-review-transformer-harmonic-derating.md)、[CASE-008 数据中心](CASE-008-composite-data-center.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（光储充微电网综合设计脱敏复盘） | 知识库 |
