---
id: CASE-014
title: 校审驳回：消防泵房未设末端双电源自动切换
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50016-2014(2018年版), clause: "10.1", note: "建筑设计防火规范：消防用电设备的供电应在最末一级配电装置处设置自动切换装置" }
  - { code: GB 50052-2009, clause: "3.0.3", note: "供配电系统设计规范：一级负荷应由双重电源供电，末端切换" }
  - { code: GB 55024-2022, clause: "第3章", note: "建筑电气与智能化通用规范：消防设备末端切换强制要求（全文强制）" }
  - { code: GB 51348-2019, clause: "13.6", note: "民用建筑电气设计标准：消防泵双电源切换、自投自复" }
  - { code: GB 50055-2011, clause: "2.5", note: "通用用电设备配电设计规范：电动机控制与切换" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：消防泵房未设末端双电源自动切换

## 1. 摘要

本案例复盘某高层住宅消防泵房校审驳回项：设计将消防泵房双电源切换装置设在变电所低压柜（首端切换），未在消防泵房控制柜（末端）设自动切换装置，被审查以"不符合 GB 50016 §10.1 最末一级配电装置处切换"驳回。教训：**消防用电设备的双电源切换必须在最末一级配电装置处（即设备现场控制柜），首端切换不满足规范——火灾时从变电所到泵房的电缆可能受损，首端切换无法保证末端供电可靠性。**

## 2. 背景

某 32 层高层住宅，消防泵房设于地下一层，消防泵 2 台（一用一备，75 kW/台），喷淋泵 2 台（一用一备，55 kW/台）。设计单位按双重电源（市电+柴发）从变电所低压柜两段母线各引一路至消防泵房控制柜，但双电源自动切换装置（ATS）设在变电所低压柜（首端切换），消防泵房控制柜仅单路进线。

校审意见原文摘要（脱敏）：

> "消防泵为一级负荷，依据 GB 50016-2014(2018 年版) §10.1 与 GB 55024-2022 第3章，消防用电设备的供电应在最末一级配电装置处设置自动切换装置。原设计 ATS 设于变电所低压柜，消防泵房控制柜仅单路进线，从变电所到泵房的电缆一旦在火灾中受损，消防泵将断电，存在重大消防安全隐患，应将 ATS 移至泵房控制柜（末端切换）。"

## 3. 方案

### 3.1 原设计方案

| 项目 | 参数 |
|---|---|
| 消防泵房 | 地下一层，2 台×75 kW 消防泵（一用一备） |
| 喷淋泵房 | 同上，2 台×55 kW 喷淋泵（一用一备） |
| 电源 | 市电（10kV 双路）+ 柴发（250 kW） |
| ATS 位置 | 变电所低压柜（首端切换） |
| 泵房控制柜 | 单路进线（由 ATS 后接） |
| 切换方式 | 自动（市电优先，市电断电后柴发自启动并切换） |

### 3.2 规范对照表

| 规范 | 条款 | 要求（转述） | 适用边界 |
|---|---|---|---|
| GB 50016-2014(2018) | 10.1 | 消防用电设备应在最末一级配电装置处设置自动切换 | 消防用电 |
| GB 50052-2009 | 3.0.3 | 一级负荷应由双重电源供电，末端切换 | 一级负荷 |
| GB 55024-2022 | 第3章 | 消防设备末端切换强制要求（全文强制） | 强制底线 |
| GB 51348-2019 | 13.6 | 消防泵双电源切换、自投自复 | 民用建筑 |

## 4. 计算

### 4.1 供电可靠性对比分析（引自 [PR-PS-001](../30-practice/PR-PS-001-load-classification.md) §4 末端切换）

| 方案 | 切换点 | 火灾中电缆受损风险 | 末端供电可靠性 |
|---|---|---|---|
| 首端切换（原设计） | 变电所低压柜 | 变电所→泵房电缆受损即断电 | 低 |
| 末端切换（整改后） | 泵房控制柜 | 变电所→泵房双路电缆独立敷设，一路受损仍有另一路 | 高 |

**关键点**：消防泵房至变电所的电缆若沿同一桥架敷设，火灾时可能同时受损。末端切换要求**双路电缆独立敷设**（不同桥架、不同路径、防火段隔离），任一路受损时另一路仍可供电。

### 4.2 柴发容量与启动校核（引自 [CALC-DG-001](../40-calc/CALC-DG-001-diesel-generator-capacity.md) §3）

消防负荷统计：消防泵 75 kW（一用）+ 喷淋泵 55 kW（一用）+ 应急照明 12 kW + 排烟风机 22 kW + 消防电梯 15 kW = 179 kW（最大可能同时运行）。

$$S_{fire} = \frac{P_{fire}}{\cos\varphi} = \frac{179}{0.8} = 224\ \text{kVA}$$

柴发容量须满足持续供电 + 峰值启动：

$$S_{DG} \ge \max(S_{continuous}, S_{start})$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $S_{continuous}$ | 最大持续负荷 | 224 kVA | 计算 |
| $S_{start}$ | 启动峰值（消防泵75kW启动） | 约 500 kVA | 直接启动6倍 |
| $\cos\varphi$ | 负荷功率因数 | 0.8 | 设计 |

原设计柴发 250 kW（312 kVA），**不满足峰值启动 500 kVA**，须升级至 400 kW（500 kVA）或加装软启动器（启动电流降至3倍）。

### 4.3 ATS 切换时间校核（引自 [PR-DD-001](../30-practice/PR-DD-001-lv-breaker-selection.md) §5 ATS选型）

消防泵 ATS 须满足：
- 切换时间 ≤ 2 s（GB 51348 §13.6）
- 自投自复（市电恢复后自动切回市电，柴发延时停机）
- 具备过载/短路保护，不影响消防泵启动

**校验**：原设计 ATS 用 PC 级（瞬时切换，切换时间 100 ms）✓，但设在变电所而非泵房，须移位。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | ATS 设在首端（变电所） | GB 50016 §10.1 / GB 55024 §3 | 火灾电缆受损消防泵断电 |
| 2 | 双路电缆未独立敷设 | GB 51348 §13.6 | 同桥架敷设、火灾同损 |
| 3 | 柴发250kW<启动峰值500kVA | GB 51348 §13.6 | 消防泵启动失败 |
| 4 | 未校算末端电压降 | GB 50052 §5.0.5 | 启动时压降超限、泵拒动 |

## 6. 整改

### 6.1 ATS 移位与电缆独立敷设
- ATS 移至消防泵房控制柜（末端切换）
- 变电所至泵房双路电缆沿**不同桥架、不同路径**敷设（间距≥0.2 m，穿墙处防火封堵）
- 消防泵房控制柜为双路进线+ATS一体化柜

### 6.2 柴发容量升级或软启动
- 方案一：柴发升级至 400 kW（500 kVA），满足直接启动峰值
- 方案二：保留 250 kW 柴发，消防泵加装软启动器（启动电流3倍，启动峰值降至 250 kVA）

### 6.3 末端电压降校算
- 消防泵启动时末端电压降校算（按 [CALC-VL-001](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md) §3）
- 消防泵启动电压降 ≤ -15%（GB 50055 §2.5，电动机启动电压不低于额定85%）

### 6.4 验收复查
- ATS 切换时间实测 85 ms < 2 s ✓
- 双路电缆独立敷设，穿墙防火封堵完整 ✓
- 柴发带载启动消防泵实测成功 ✓

## 7. 经验教训

- [ ] 消防用电设备的双电源切换必须在**最末一级配电装置处（设备现场控制柜）**，首端切换不满足 GB 50016 §10.1
- [ ] 消防泵房双路电缆须**独立敷设**（不同桥架、不同路径），任一路火灾受损时另一路仍可供电
- [ ] 柴发容量须校算**持续供电 + 峰值启动**，消防泵直接启动峰值约6倍额定，柴发容量不足时加装软启动器
- [ ] ATS 切换时间 ≤2 s，须选用自投自复型（市电恢复自动切回）
- [ ] 消防泵启动时末端电压降 ≤-15%（电动机启动电压≥85%额定），长距离电缆须校算

## 8. 关联条目

- 上游：[TH-007 电机启动](../10-theory/TH-007-induction-motor-starting.md)、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)
- 下游：[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)、[CALC-DG-001 柴发容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)、[PR-DD-001 断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)、[CALC-VL-001 电压降](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md)、[PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)
- 平行：[CASE-002 应急照明校审](CASE-002-review-emergency-lighting.md)（消防系统校审系列）、[CASE-010 PE截面校审](CASE-010-review-pe-conductor-size.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（消防泵末端切换校审通报脱敏复盘） | 知识库 |
