---
id: CASE-015
title: 校审驳回：变配电所未深入负荷中心致电压降超标
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [设计]
standards:
  - { code: GB 50053-2013, clause: "2.0", note: "20kV及以下变电所设计规范：变电所接近负荷中心、进出线方便" }
  - { code: GB 51348-2019, clause: "4.3", note: "民用建筑电气设计标准：变配电所位置选择、深入负荷中心" }
  - { code: GB 50052-2009, clause: "5.0.5", note: "供配电系统设计规范：用电设备端子电压偏差±5%" }
  - { code: GB/T 12325-2008, clause: "4", note: "电能质量供电电压偏差：20kV及以下±7%" }
  - { code: GB 50217-2018, clause: "第4章", note: "电力工程电缆设计标准：电缆截面与电压降联动" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：变配电所未深入负荷中心致电压降超标

## 1. 摘要

本案例复盘某工业园区变配电所选址校审驳回项：设计将 10/0.4 kV 变配电所集中设于园区边缘，未按 GB 50053 §2.0 与 GB 51348 §4.3 "接近负荷中心"原则深入负荷中心，导致最远车间末端电压降 -7.8% 超标（GB 50052 ±5%），被审查以"变配电所位置不当、电压偏差不达标"驳回。教训：**变配电所位置是供配电设计的根基，须在总图阶段就介入——"接近负荷中心+进出线方便+设备运输"三要素同时满足，后期改造代价巨大。**

## 2. 背景

某工业园区占地 800 m × 500 m，含 5 个生产车间（#1~#5），最大集中负荷在 #3 车间（450 kW，距园区边缘 400 m）。设计单位在园区边缘集中设一座 10/0.4 kV 变配电所（2×1600 kVA），各车间低压放射式供电。

校审意见原文摘要（脱敏）：

> "变配电所设于园区边缘，距 #3 车间低压配电柜 400 m，经电压降校算末端电压偏差 -7.8%，超过 GB 50052 §5.0.5 ±5% 限值。按 GB 50053 §2.0 变电所应接近负荷中心，原设计违反该原则，应在 #3 车间附近增设车间变电所或调整变配电所位置。"

## 3. 方案

### 3.1 原设计方案

| 项目 | 参数 |
|---|---|
| 变配电所位置 | 园区边缘（集中式） |
| 变压器 | 2×1600 kVA |
| #3 车间负荷 | 450 kW，$\cos\varphi$=0.85 |
| #3 低压配电柜距变配电所 | 400 m |
| 电缆 | YJV-0.6/1kV 3×240+120 mm² |
| 末端电压偏差 | -7.8%（校算后） |

### 3.2 园区总图与负荷分布

```
变配电所（边缘） ─────────400m────────→ #3 车间（最大负荷450kW）
        │
        ├──200m→ #1 车间（180kW）
        ├──250m→ #2 车间（220kW）
        ├──350m→ #4 车间（280kW）
        └──450m→ #5 车间（150kW）
```

最大集中负荷 #3 在 400 m 远端，电压降成为制约项。

## 4. 计算

### 4.1 末端电压降校算（引自 [CALC-VL-001](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md) §3.1 线路阻抗法）

三相平衡负荷电压损失：

$$\Delta U\% = \frac{P\cdot R + Q\cdot X}{U_n^2}\times100\%$$

参数计算（$S$=240 mm²，$L$=400 m）：

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P$ | 有功功率 | 450 kW | 题给 |
| $\cos\varphi$ | 功率因数 | 0.85 | 题给 |
| $Q$ | 无功功率 | $450\tan(\arccos0.85)=279$ kvar | 计算 |
| $R$ | 线路电阻（240mm²铜，400m） | $0.0191\times400/240 = 0.0318$ Ω | 铜电阻率 |
| $X$ | 线路电抗（400m） | $0.08\times0.4 = 0.032$ Ω | 经验0.08 Ω/km |
| $U_n$ | 额定电压 | 380 V | 系统 |

$$\Delta U\% = \frac{450\times0.0318 + 279\times0.032}{380^2}\times100\% = \frac{14.31+8.93}{144400}\times100\% = \frac{23.24}{144400}\times100\% = 7.81\%$$

**校验**：$\Delta U\%$=7.81% > 5%（GB 50052 一般用电设备 ±5%），**不达标**。

### 4.2 整改方案一：增大电缆截面

如将电缆截面升级至 2×240 mm²（并联）或单根 400 mm²，重算：

并联后 $R$=0.0159 Ω，$X$=0.016 Ω：

$$\Delta U\%_{2\times240} = \frac{450\times0.0159+279\times0.016}{380^2}\times100\% = \frac{7.16+4.46}{144400}\times100\% = 4.04\%$$

满足 ±5% ✓，但 2×240 mm² 电缆投资与桥架占用大，**经济性差**。

### 4.3 整改方案二：增设车间变电所（推荐，引自 [PR-DD-002](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md) §3 变电所布置）

在 #3 车间附近设车间变电所（10/0.4 kV，1×630 kVA），10 kV 供电（400 m），低压配电半径≤50 m。

10 kV 侧电压降（450 kW 折算至 10 kV 侧）：

| 符号 | 含义 | 取值 |
|---|---|---|
| $P_{10}$ | 10 kV 侧有功 | 450 kW |
| $Q_{10}$ | 10 kV 侧无功 | 279 kvar |
| $R_{10}$ | 10 kV 电缆电阻（50 mm²铜，400m） | $0.0191\times400/50 = 0.153$ Ω |
| $X_{10}$ | 10 kV 电缆电抗 | $0.1\times0.4 = 0.040$ Ω（10kV取0.1 Ω/km） |
| $U_{n,10}$ | 10 kV | 10000 V |

$$\Delta U\%_{10} = \frac{450\times0.153+279\times0.040}{10000^2}\times100\% = \frac{68.85+11.16}{10^8}\times100\% = 0.080\%$$

10 kV 侧电压降仅 0.08%，**远优于低压 7.81%**。

车间变电所至 #3 低压配电柜（50 m，240 mm² 电缆）：

$$\Delta U\%_{50m} = \frac{450\times0.0040+279\times0.004}{380^2}\times100\% = \frac{1.80+1.12}{144400}\times100\% = 0.20\%$$

总电压降 0.08% + 0.20% = 0.28% << ±5% ✓，**方案二最优**。

### 4.4 变电所选址三要素校核（引自 [PR-DD-002](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md) §2 选址原则）

| 要素 | 原方案（园区边缘） | 整改后（#3 附近） | 判据 |
|---|---|---|---|
| 接近负荷中心 | ✗（距 #3 400 m） | ✓（距 #3 50 m） | GB 50053 §2.0 |
| 进出线方便 | ✓ | ✓ | GB 50053 §2.0 |
| 设备运输 | ✓（边缘道路宽） | ✓（车间旁消防车道） | GB 50053 §2.0 |
| 末端电压降 | ✗（-7.81%） | ✓（-0.28%） | GB 50052 §5.0.5 |

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 变配电所未接近负荷中心 | GB 50053 §2.0 | 末端电压降超标 |
| 2 | #3 末端电压降 -7.81% | GB 50052 §5.0.5 | 设备运行异常、电动机堵转 |
| 3 | 电缆截面 240mm² 不足以补偿长距离 | GB 50217 §4 | 截面虚大、不经济 |
| 4 | 未提供多方案比较 | GB 51348 §4.3 | 选址依据不足 |

## 6. 整改

### 6.1 变电所位置调整
- 在 #3 车间附近设车间变电所（10/0.4 kV，1×630 kVA），承担 #3 与 #4 车间负荷
- 原 #1/#2/#5 车间由边缘变配电所供电（距离≤250 m，电压降满足）
- 调整后末端电压降 0.28% ✓

### 6.2 电缆选型优化
- 10 kV 供电电缆 YJV22-8.7/15-3×50 mm²（400 m，热稳定与载流量满足）
- #3 低压配电柜至车间变电所 50 m，电缆 YJV-0.6/1kV 3×240+120 mm²

### 6.3 验收复查
- #3 末端实测电压偏差 -0.35%（满负荷工况）✓
- 车间变电所负荷率 0.71（450/630）✓
- 10 kV 进线载流量 35 A ≥ 计算电流 29 A ✓

## 7. 经验教训

- [ ] 变配电所位置是供配电设计的**根基**，须在总图阶段就介入"接近负荷中心+进出线方便+设备运输"三要素
- [ ] 低压供电半径一般≤250 m，长距离大负荷须用**高压深入**（10 kV 至车间变电所再降压）
- [ ] 电压降校算用 $\Delta U\%=\frac{P R+Q X}{U_n^2}\times100\%$，**长距离电缆电压降是制约项**而非载流量
- [ ] 选址应做多方案比较：增大电缆 vs 增设变电所，**经济性与可维护性差异显著**
- [ ] 总图阶段电气专业**未介入**是常见的系统性错误，须前置协调

## 8. 关联条目

- 上游：[TH-002 相量分析](../10-theory/TH-002-phasor-analysis.md)（电压损失纵/横向分量）、[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md)
- 下游：[CALC-VL-001 电压偏差](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md)（电压损失法）、[CALC-CD-001 电缆载流量](../40-calc/CALC-CD-001-cable-ampacity-correction.md)（截面选择）、[PR-DD-002 变电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（选址原则）
- 平行：[CASE-012 电缆截面真题](CASE-012-exam-cable-voltage-drop.md)（电压降校验系列）、[CASE-006 电缆接头事故](CASE-006-accident-cable-joint-fire.md)（电缆运维）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（工业园区变电所选址校审脱敏复盘） | 知识库 |
