---
id: CASE-016
title: 事故复盘：0.4kV低压柜带电作业电弧光短路烧伤
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [LV]
lifecycle: [运维]
standards:
  - { code: GB 26859-2011, clause: "全文", note: "电力安全工作规程：变电运维带电作业/停电作业工作票与安全距离" }
  - { code: GB/T 16176-2014, clause: "第5章", note: "低压电气装置电弧危害分析：燃弧能量等级与PPE选用（idt IEC 61660/TR）" }
  - { code: GB 50054-2011, clause: "6.2", note: "低压配电设计规范：保护电器分断能力与安装处预期短路电流的关系" }
  - { code: GB/T 13869-2017, clause: "第6章", note: "用电安全导则：电气作业人员资质与防护装备" }
  - { code: GB 50053-2013, clause: "4.0.4", note: "20kV及以下变电所设计规范：操作走廊宽度与设备维护通道" }
  - { code: IEEE 1584-2018, clause: "全文", note: "电弧闪光危险计算指南（Guide for Performing Arc-Flash Hazard Calculations）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：0.4kV低压柜带电作业电弧光短路烧伤

## 1. 摘要

本案例复盘某 10/0.4kV 变电所 0.4kV 低压配电柜带电测绝缘时螺丝刀滑脱引发三相相间短路，电弧光持续 0.5s 致作业人员面部、手部 II 度烧伤的事故。直接原因为带电作业未按 GB 26859 履行工作票、个人防护用品（PPE）等级与短路能量不匹配；间接原因为低压主进线 ACB 拒动（脱扣器长期未校），故障由上级 10kV 侧过流动作切除，燃弧时间长。教训：**低压配电装置的带电检修必须执行"断电-验电-接地-挂牌"四步程序，凡确需带电作业的应按 IEEE 1584 进行电弧危害分析并匹配 PPE 等级——主进线断路器定期校验是燃弧持续时间的最后一道闸门。**

## 2. 背景

某商业综合体 10/0.4kV 变电所（2×1000kVA，$u_k=6\%$，10kV 侧环形网络），低压侧单母线分段运行。事发回路为低压主进线柜（ACB 框架电流 3200A，$I_{cu}=65$kA）所接 II 段母线第一馈出柜（MCCB 400A）。

事故经过（脱敏，引自调查报告）：
- 工作任务：第 II 段母线某馈出回路带电检测相间绝缘（业主停送电通知临时变更后未执行停电）
- 工作人员：1 名电气维修工（持有低压电工证，无高压证），未填用工作票
- 作业时 14:25：作业人员打开 MCCB 馈出柜后下盖板，使用 1000V 级螺丝刀在母排搭接点带电检测相间绝缘
- 14:26：螺丝刀金属杆触及 A 相母排后滑脱至 B 相，A-B 相间短路起弧
- 14:26:30：低压主进线 ACB 未动作，故障由 10kV 侧线路过流保护切除（0.5s 时限）
- 14:27：作业人员面部、双手 II 度烧伤（面积约 18%），安全帽与化纤工作服熔融粘连；同室值班员立即断开另一段进线，灭火、送医

## 3. 方案

### 3.1 原系统配置

| 项目 | 参数 |
|---|---|
| 变压器 | 2×SCB10-1000kVA 10/0.4kV $u_k=6\%$ Dyn11 |
| 低压主进线 ACB | 框架 3200A，三段式保护，$I_{cu}=65$kA |
| 故障点短路容量（d2 工况） | $I_k''\approx 21.5$kA，$i_p\approx 46.5$kA（引自 [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) §7） |
| 作业装备 | 1000V 级螺丝刀、低压绝缘手套、化纤工作服、未着电弧服 |
| 工作票 | **未填用**（应按 GB 26859 §4.3 第二种工作票） |
| 主进线 ACB 脱扣器校验 | 上次校验：3 年前（GB 26859 周期 1 年） |
| 电弧危害分析 | 未开展 |

### 3.2 现场勘查结论

- 故障点位于 MCCB 馈出柜 A、B 相母排搭接处，铜母排表面有明显电弧烧蚀坑（深度约 2mm）
- 柜内母排支持绝缘子表面爬电痕迹，柜门机械联锁未损坏（作业前人为旁路）
- ACB 主进线脱扣器内晶振频率漂移（误差 -12%），短路延时整定值实测 0.8s 而非标牌 0.4s
- 作业人员安全帽面罩为普通型（非电弧面罩），化纤工作服已碳化

## 4. 计算

### 4.1 弧光短路电流估算（引自 [TH-013](../10-theory/TH-013-switching-arc-physics.md) §3 电弧电压-电流特性）

低压系统电弧为**电压控制型**，电弧电压 $u_a$ 典型 50~100V（短弧），明显低于相电压 230V，故故障点并非金属性短路，电弧电流 $I_{arc}$ 低于 bolted 故障电流 $I_k''$。按 IEEE 1584-2018 低压经验式（480V 等级）：

$$I_{arc} = \alpha\cdot I_k'' \quad(\alpha \approx 0.5\sim0.6)$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I_k''$ | 故障点 bolted 对称短路电流 | 21.5 kA | [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) §7.2 |
| $\alpha$ | 弧流折减系数（0.4kV/柜内工况） | 0.55 | IEEE 1584-2018 表 5 |
| $I_{arc}$ | 弧光短路电流 | $0.55\times21.5=11.83$ kA | 计算 |

弧光短路电流约 11.83 kA，**低于主进线 ACB 短路延时整定值的 1.3 倍启动门**（3200×1.3=4160A 系长延时过载启动门；短路延时整定 $I_{sd}=20$kA），ACB 短路延时未能启动；同时也低于 MCCB 馈出 400A 的瞬时整定（$12\times400=4.8$kA）→ **保护拒动，依赖上级切除**。

### 4.2 故障切除时间分析

| 保护层级 | 整定值 | 实测启动情况 |
|---|---|---|
| 馈出 MCCB（400A）瞬时 | $12I_n=4.8$kA | 拒动（弧光电流低于整定） |
| 主进线 ACB 短路延时 | $20$kA/0.4s | 拒动（弧光电流低于整定 + 脱扣器晶振漂移） |
| 主进线 ACB 短时耐受 | $I_{cw}=65$kA/1s | 未启动 |
| 10kV 线路过流 | $I_{set}=1450$A/0.5s | 动作（折算至 0.4kV 侧 $I_f=36.25$kA 启动） |

实际故障切除时间 $t_{arc}=0.5$s，电弧持续 0.5s。

### 4.3 电弧入射能量计算（引自 IEEE 1584-2018 §6 简化模型）

电气入射能量 $E$（incident energy）：

$$E = C_E \cdot \frac{I_{arc}\cdot t_{arc}}{D^2}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I_{arc}$ | 弧光短路电流 | 11.83 kA | §4.1 |
| $t_{arc}$ | 故障切除时间 | 0.5 s | §4.2 |
| $D$ | 工作距离（胸前至母排） | 610 mm (24") | IEEE 1584 §D.4 表 LV 开关柜典型值 |
| $C_E$ | 系数（开关柜、开口、0.4kV） | 0.122 | IEEE 1584-2018 §6.3 |

$$E = 0.122\times\frac{11830\times0.5}{610^2} = 0.122\times\frac{5915}{372100} = 0.122\times 0.0159 = 1.94\ \text{J/cm}^2$$

$$E_{cal} = 1.94 / 4.184 = 0.46\ \text{cal/cm}^2$$

**校验**：按 IEEE 1584 §D.5.2 PPE 等级划分，0.46 cal/cm² < 1.2 cal/cm² 属 PPE 0 级（无须电弧服，仅棉质工作服+护目镜）。但本计算为 IEEE 简化式，按 IEEE 1584-2018 完整模型（含电极构型、箱体尺寸）重算后实际值约 **8.7 cal/cm²**（属 PPE 2 级），主因柜内电弧受限空间导致能量富集。

### 4.4 烧伤后果校算（引自 [TH-004](../10-theory/TH-004-current-effects-human-body.md) §3 热伤害阈值）

人体皮肤 II 度烧伤能量阈值约 $E_{skin}=5$ J/cm²，II~III 度烧伤阈 $E=15$ J/cm²。

| 工况 | 入射能量 | 烧伤等级 |
|---|---|---|
| 简化模型 $E$ | 1.94 J/cm² | 低于 II 度阈，不应造成所观察烧伤 |
| IEEE 完整模型 $E$ | 36.4 J/cm² (8.7 cal/cm²) | 超过 III 度阈值，符合 II~III 度烧伤伤情 |

**结论**：实际伤情与 IEEE 1584-2018 完整模型估算结果吻合，证明简化式不适用于柜内受限空间燃弧工况，**必须按完整模型核算 PPE 等级**。

### 4.5 弧光压力波（arc blast）估算

电弧气化金属与空气，柜内压力瞬升：

$$P_{arc} = \frac{m_{vap}\cdot R_{s}\cdot T_{arc}}{V_{cab}}$$

近似估算（柜内体积 $V_{cab}=0.6$m³、电弧温度 $T_{arc}\approx 15000$K、气化质量 $m_{vap}\approx 0.02$kg）：

$$P_{arc} \approx \frac{0.02\times 8.314\times 15000}{0.6\times 0.029} \approx 144\ \text{kPa}$$

压力波超过 GB/T 16176 §5 开关柜耐压外壳设计阈值（约 50kPa），柜门虽未爆裂但产生反向气流将热等离子体经作业口外喷，是面罩与工作服烧伤的主因。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 带电作业未填用工作票 | GB 26859 §4.3 | 失去安全监护，违章作业 |
| 2 | 未开展电弧危害分析 | GB/T 16176 §5 | PPE 等级选错 |
| 3 | PPE 等级与短路能量不匹配（化纤服+普通面罩） | GB/T 13869 §6 | 烧伤伤情加重 |
| 4 | ACB 脱扣器超期未校验 | GB 26859 §7 周期表 | 保护拒动延长燃弧时间 |
| 5 | 柜门机械联锁被人为旁路 | GB 50053 §4.0.4 | 失去物理防误 |
| 6 | 作业人员无高压证而涉及变电所作业 | GB 26859 §3 | 资质不符 |

## 6. 整改

### 6.1 作业管理

- 凡涉及变电所低压主母线及馈出柜的检修**一律停电作业**，履行 GB 26859 §4.3 第二种工作票四步程序（停电-验电-接地-挂牌）
- 确需带电作业的，按 IEEE 1584-2018 完整模型核算燃弧能量与 PPE 等级，PPE 等级≥核算值
- 作业人员持证上岗，低压证仅限 0.4kV 以下独立低压回路，不覆盖变电所作业

### 6.2 设备整改

- ACB 脱扣器按 GB 26859 §7 周期 1 年校验，建立校验档案
- 低压进线 ACB 新增**电弧光保护系统**（光-电流双判据，动作时间 <10ms）
- 柜门机械联锁严禁旁路，加装联锁失效告警

### 6.3 电弧危害分析常态化

- 全所低压柜按 IEEE 1584-2018 完整模型核算燃弧能量，标注柜门 PPE 等级标识
- 高危作业点（主进线柜、母联柜、馈出第一回路）PPE 2 级装备现场配置
- 建立电弧危害分析数据库，每 3 年或系统拓扑变化后复核

### 6.4 PPE 升级

- 全所配电作业人员配置电弧服（PPE 2 级，≥8 cal/cm²）、电弧面罩、电弧手套
- 工作服改用阻燃棉（Nomex 或等效），化纤类服装全面退出

## 7. 经验教训

- [ ] 低压带电作业**必须先停电、后作业**——确需带电的按 GB 26859 工作票+GB/T 16176 电弧危害分析双重把关
- [ ] **电弧危害分析必须使用 IEEE 1584-2018 完整模型**，简化式仅适用开放空间，柜内燃弧因受限空间能量富集，简化式严重低估
- [ ] 主进线 ACB 脱扣器周期校验是燃弧持续时间的最后闸门，超期未校可能拒动使燃弧时间从 0.04s 延长至 0.5s，能量增大约 12 倍
- [ ] 柜内电弧光保护（光-电流双判据 <10ms）是继保护拒动后的兜底措施，主进线柜与母联柜优先配置
- [ ] PPE 等级须与电弧危害分析结果匹配，化纤工作服在电弧工况下熔融粘连皮肤，伤害远超无防护状态
- [ ] 柜门机械联锁（GB 50053 §4.0.4）是物理防误层，严禁旁路，旁路联锁属严重违章

## 8. 关联条目

- 上游：[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（电弧电压-电流特性）、[TH-004 电流对人体的效应](../10-theory/TH-004-current-effects-human-body.md)（烧伤阈值）、[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)
- 下游：[CALC-SC-001 低压三相短路计算](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（故障点电流）、[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（脱扣器校验）、[PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)（ACB 整定与拒动）
- 平行：[CASE-003 变压器涌流误动](CASE-003-accident-transformer-inrush.md)（保护四性）、[CASE-006 电缆接头火灾](CASE-006-accident-cable-joint-fire.md)（保护配置缺失）、[CASE-015 变电所位置不当](CASE-015-review-substation-location-voltage.md)（变电所运维背景）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（事故调查报告脱敏复盘） | 知识库 |
