---
id: CASE-020
title: 事故复盘：35/10kV油浸变压器内部短路起火爆炸
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [HV, MV]
lifecycle: [运维]
standards:
  - { code: GB 50053-2013, clause: "6.1", note: "20kV及以下变电所设计规范：油浸变压器油坑、事故油池、贮油挡油设施" }
  - { code: GB 50016-2014(2018年版), clause: "5.2、8", note: "建筑设计防火规范：变压器室防火间距、水喷雾灭火、火灾报警" }
  - { code: GB 50116-2013, clause: "5.4", note: "火灾自动报警系统设计规范：缆式感温探测器布置与联动" }
  - { code: GB/T 6451-2023, clause: "", note: "油浸式电力变压器技术参数和要求（含绕组温升、绝缘耐热等级）" }
  - { code: GB/T 7552-2017, clause: "", note: "电力变压器遭受短路能力" }
  - { code: DL/T 572-2010, clause: "第7章", note: "电力变压器运行规程：负载、温度、瓦斯保护运行" }
  - { code: GB 50229-2019, clause: "第6章", note: "火力发电厂与变电站设计防火标准：变压器消防" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：35/10kV油浸变压器内部短路起火爆炸

## 1. 摘要

本案例复盘某 35/10kV 变电所 1 台 SZ11-16000kVA 油浸变压器在 C 类检修后 28 天发生内部相间短路、变压器油分解产气、油箱压力骤升爆炸起火的事故。直接原因为 C 类检修未发现绕组匝间绝缘劣化（油色谱乙炔突增未跟踪）、瓦斯保护校验过期拒动；间接原因为变压器室油坑容积不足 GB 50053 §6.1 要求、水喷雾灭火系统未联动、事故油池堵塞。教训：**油浸变压器是"可燃液体电气装置"，GB 50053 §6.1 油坑+GB 50229 §6 水喷雾是变压器的"最后一道物理防线"，瓦斯保护定期校验+油色谱趋势分析是"电气防线"——两道防线同步失效才会形成爆炸起火。**

## 2. 背景

某 35/10kV 终端变电所（户外布置，2×SZ11-16000kVA 有载调压油浸变压器，35kV 侧线路-变压器组接线，10kV 侧单母线分段）。事故回路为 2# 变压器（2012 年投运，累计运行 14 年）。

事故经过（脱敏）：
- 2026-08-02 完成 2# 变压器 C 类检修（滤油、油样化验、紧固件复紧、绕组变形测试）
- 2026-08-30 14:18：2# 变压器差动保护动作跳闸，同时重瓦斯动作信号发出但断路器拒动（出口中间继电器接点氧化）
- 14:18:30：变压器东侧箱体爆裂起火，油雾喷出约 2.1t
- 14:23：水喷雾灭火系统未自动联动（电磁阀控制回路失电），所内值班员手动启动消防水泵
- 14:35：明火扑灭，2# 变压器烧损报废
- 事故后果：2# 变压器烧损（直接损失约 280 万元）、所用电失电 6h、馈线 8 回停电 3h（间接损失约 50 万元）；无人员伤亡（值班员位于主控制室）

## 3. 方案

### 3.1 原系统配置

| 项目 | 参数 |
|---|---|
| 变压器型号 | SZ11-16000/35，35±3×2.5%/10.5kV，Dyn11，$u_k$=8% |
| 油重 | 6.85 t |
| 变压器室 | 户外露天布置，事故油坑 1.0 m³，未设事故油池 |
| 水喷雾灭火系统 | 设水喷雾灭火（设计供水 60L/s，0.35MPa，响应时间 30s） |
| 瓦斯保护 | 本体+有载调压瓦斯，本体重瓦斯跳闸、轻瓦斯信号 |
| 差动保护 | 比率制动式，动作电流 1.5×$I_n$ |
| 瓦斯继电器校验 | 周期 1 年，最近校验 2024-08（已超期 12 个月+） |
| 油色谱分析 | 每年 1 次，2026-08-02 C 类检修时化验（异常未识别） |

### 3.2 现场勘查结论

- 变压器箱体东侧撕裂口约 1.2×0.6m，断口呈内向凹陷外翻（内压超压特征）
- 高压绕组 A 相上部匝间短路烧熔（铜导线熔结），对应位置绝缘纸完全碳化
- 瓦斯继电器内积碳明显，接点室可见接点氧化黑膜
- 油坑实际积油约 1.3 m³，超设计容积 0.3 m³，外溢至所区地面
- 水喷雾电磁阀控制回路熔断器熔断（30A 熔体，原因：控制电缆相间短路）
- 油色谱历史趋势：2024-08 乙炔 $C_2H_2$=1.2 μL/L，2025-08=8.5 μL/L，2026-08=45 μL/L（**严重超标未识别**）

## 4. 计算

### 4.1 内部短路电流估算（引自 [TH-006](../10-theory/TH-006-transformer-leakage-impedance.md) §3 漏抗与 [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3 IEC 60909）

变压器内部匝间/匝对地短路时，短路电流受绕组漏抗约束。按 IEC 60909 简化法，35kV 侧三相短路电流：

$$I_k'' = \frac{c\cdot U_n}{\sqrt{3}\cdot Z_{k}}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $c$ | 电压系数（35kV，GB/T 15544.1） | 1.05 | IEC 60909 |
| $U_n$ | 系统额定电压 | 35 kV | 系统 |
| $Z_s$ | 35kV 系统阻抗（短路容量 500MVA） | $35^2/500=2.45$ Ω | 系统资料 |
| $Z_T$ | 变压器阻抗（$u_k$=8%，16000kVA） | $0.08\times 35^2/16=6.125$ Ω | 铭牌 |
| $Z_k$ | 总阻抗 | $2.45+6.125=8.575$ Ω | 串联 |

$$I_k'' = \frac{1.05\times 35}{\sqrt{3}\times 8.575} = \frac{36.75}{14.85} = 2.47\ \text{kA}$$

折算至 10kV 侧：

$$I_{k,10}'' = 2.47\times\frac{35}{10.5} = 8.24\ \text{kA}$$

内部匝间短路时，故障匝数少则短路电流按匝比放大：

$$I_{fault,内部}\approx I_k''\cdot\frac{N_{相}}{N_{故障匝}}\cdot\frac{1}{k_{漏}}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $N_{相}$ | 每相匝数（高压） | 880 匝（设计值） |
| $N_{故障匝}$ | 故障匝数（勘查推断） | 4 匝（上部烧熔区） |
| $k_{漏}$ | 漏抗放大系数（匝间短路） | 6~10，取 8 |

$$I_{fault,内部}\approx 2470\times\frac{880}{4}\times\frac{1}{8} = 2470\times 27.5 = 67925\ \text{A} = 67.9\ \text{kA}$$

**结论**：故障匝内实际短路电流约 67.9 kA，远超差动保护 CT 变比与变压器额定电流 264A，但因故障匝仅 4 匝、漏抗较大，**对外表现电流仅约 8~10 倍 $I_n$**，处于差动保护制动区附近，动作灵敏度不足。

### 4.2 油分解产气压力估算（引自 GB/T 7552 + DL/T 572）

变压器油在电弧作用下分解产气：

$$V_{gas} = m_{oil,decomp}\cdot v_{gas}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $m_{oil,decomp}$ | 参与分解的油质量 | 约 80 kg（故障点周围） | 勘查推断 |
| $v_{gas}$ | 单位油产气量（电弧分解） | 0.15 m³/kg（DL/T 572 附录） | DL/T 572 |
| $V_{gas}$ | 分解产气量 | $80\times 0.15=12$ m³ | 计算 |

油箱内部压力（初始体积 $V_{tank}$=15 m³，初始压力 $P_0$=101 kPa，温度 $T_0$=293K，分解气温度 $T_{arc}$=4500K，但温度迅速衰减按 $T_{avg}$=1500K 计）：

$$P_{arc} = P_0\cdot\frac{V_{tank}+V_{gas}\cdot(T_{avg}/T_0)}{V_{tank}}\cdot\frac{T_{avg}}{T_0}\cdot\frac{1}{k_{diss}}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $V_{tank}$ | 油箱气体空间体积 | 15 m³ |
| $V_{gas}$ | 分解产气量 | 12 m³ |
| $T_0$ | 初始温度 | 293 K |
| $T_{avg}$ | 平均气体温度 | 1500 K |
| $k_{diss}$ | 散热衰减系数 | 3（考虑热传导） |

$$P_{arc}\approx 101\times\frac{15+12\times(1500/293)}{15}\times\frac{1}{3} = 101\times\frac{15+61.4}{15}\times\frac{1}{3}=101\times5.09\times0.333=171\ \text{kPa}$$

**校验**：油箱耐压设计约 50 kPa（GB/T 6451），实际压力 171 kPa 远超耐压，箱体爆裂不可避免。

### 4.3 油坑容积校算（引自 [PR-DD-002](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md) §5 + GB 50053 §6.1）

GB 50053 §6.1.3 单台油量 >1000kg 须设油坑，容积≥20% 油量+膨胀量+安全裕度：

| 项 | 取值 | 来源 |
|---|---|---|
| 单台油量 | 6850 kg | 铭牌 |
| 油密度 | 0.85 kg/L | 标准 |
| 油体积 $V_{oil}$ | 8059 L = 8.06 m³ | 计算 |
| 20% 油量 | 1.61 m³ | GB 50053 §6.1.3 |
| 膨胀量（60°C，热膨胀系数 0.0007/°C，ΔT=40°C） | 0.225 m³ | 计算 |
| 安全裕度（1.5 倍） | 2.76 m³ | 经验 |
| **最小油坑容积** | **2.76 m³** | 计算 |

**校验**：原设计油坑 1.0 m³ << 2.76 m³，**严重不足**，事故时实际积油 1.3 m³ 超设计容积外溢 0.3 m³ 至所区，须设**事故油池**（容积≥单台油量 60%）：

$$V_{pool} = 0.6\times V_{oil} = 0.6\times 8.06 = 4.84\ \text{m}^3$$

### 4.4 水喷雾灭火系统响应校验（引自 [PR-CM-001](../30-practice/PR-CM-001-fire-protection-interlocking.md) §4 消防联动）

GB 50229 §6.6.3 油浸变压器须设水喷雾灭火，响应时间 ≤30s（从动作信号到喷头出流）：

| 环节 | 设计时间 | 实测时间 | 是否达标 |
|---|---|---|---|
| 感温探测器动作 | 5s | 8s | ✓ |
| 联动控制盘启动 | 2s | **拒动**（控制电缆短路熔断器熔断） | ✗ |
| 电磁阀开启 | 3s | — | — |
| 管道充水 | 10s | — | — |
| 喷头出流 | 10s | — | — |
| **总计** | **30s** | **手动启动 5min** | ✗ |

**整改**：电磁阀控制回路按 GB 50116 §5.4 双电源末端切换+耐火电缆 NH-YJV，控制回路熔断器改为带报警不跳（消防控制回路特性）。

### 4.5 油色谱趋势分析（事故前预警失效）

按 GB/T 17623-2017 油色谱阈值：

| 气体 | 2024-08 | 2025-08 | 2026-08 | 注意值 | 异常值 |
|---|---|---|---|---|---|
| 乙炔 $C_2H_2$ (μL/L) | 1.2 | 8.5 | **45** | 5 | 10 |
| 氢气 $H_2$ (μL/L) | 25 | 85 | **320** | 150 | 300 |
| 总烃 (μL/L) | 85 | 245 | **780** | 150 | 300 |
| 一氧化碳 CO (μL/L) | 280 | 580 | 850 | 600 | 800 |

**判定**：2025-08 乙炔已达异常值（8.5>5），按 GB/T 17623 §7 应立即跟踪分析（缩短至 3 个月）；2026-08 已超异常值 4.5 倍，按 DL/T 722 应**立即停机检查**。**检修单位未识别，是事故的最直接原因。**

## 5. 审查意见

| 序号 | 意见/结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 油色谱趋势分析未识别乙炔异常 | GB/T 17623-2017 §7 | 错过事故预警窗口 |
| 2 | 瓦斯保护校验超期 | DL/T 572-2010 §7 | 重瓦斯拒动延长燃弧 |
| 3 | 油坑容积不足 | GB 50053 §6.1.3 | 油外溢扩大火势 |
| 4 | 事故油池未设 | GB 50053 §6.1.5 | 油外溢污染 |
| 5 | 水喷雾控制回路单电源无耐火电缆 | GB 50116 §5.4 | 灭火系统拒动 |
| 6 | 瓦斯继电器接点氧化 | DL/T 572 §7 | 出口中间拒动 |

## 6. 整改

### 6.1 变压器本体

- 油色谱分析周期：正常运行 6 个月，乙炔突增时缩短至 3 个月，达异常值立即停机（GB/T 17623 §7）
- 瓦斯继电器校验周期 1 年，建立校验档案（DL/T 572 §7）
- 变压器绕组频响法测试周期 5 年（大修或短路冲击后必做）
- 加装在线油色谱监测装置（H₂、CO、C₂H₂、总烃 4 组分实时）

### 6.2 防火设施

- 油坑容积增至 ≥2.76 m³，增设事故油池 ≥4.84 m³（GB 50053 §6.1.5）
- 油坑+油池间设防火档油墙，油池顶部设排油明沟
- 水喷雾控制回路双电源末端切换+NH-YJV 耐火电缆（GB 50116 §5.4）
- 加装缆式感温探测器（响应温度 80°C）与水喷雾联动
- 变压器本体设感温光纤（直接绑扎于绕组顶部）

### 6.3 运行管理

- 建立油色谱数据库，跟踪趋势变化率（不仅是绝对值）
- 瓦斯保护动作信号接入故障录波（区分外部短路冲击与内部故障）
- 变压器短路冲击后必做绕组变形测试（频响法）

## 7. 经验教训

- [ ] **油浸变压器两道防线须同步有效**：电气防线（瓦斯+油色谱）失效+物理防线（油坑+水喷雾）失效，才会形成爆炸起火
- [ ] **油色谱趋势分析比绝对值更重要**：乙炔从 1.2→8.5→45 μL/L 突增 37 倍，须按 GB/T 17623 §7 立即跟踪停机
- [ ] **瓦斯保护校验周期 1 年不得超期**：出口中间继电器接点氧化是瓦斯拒动的高频原因
- [ ] **油坑容积 ≥20% 油量+膨胀量+安全裕度**（GB 50053 §6.1.3），>1000kg 油量须设事故油池
- [ ] **水喷雾控制回路须双电源+耐火电缆+末端切换**（GB 50116 §5.4），普通控制电缆火灾时同损
- [ ] 变压器短路冲击后**必做绕组变形测试**（频响法），避免累积损伤导致内部短路
- [ ] 差动保护对匝间短路灵敏度低，**瓦斯保护是匝间短路的最后一道电气防线**

## 8. 关联条目

- 上游：[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md)（内部短路电流估算）、[TH-003 对称分量](../10-theory/TH-003-symmetrical-components.md)（匝间短路不对称）
- 下游：[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（IEC 60909 故障电流）、[PR-DD-002 变电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（油坑容积校算）、[PR-CM-001 火灾联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)（水喷雾联动）、[PR-PE-001 继电保护整定](../30-practice/PR-PE-001-relay-protection-config.md)（瓦斯+差动保护配合）
- 平行：[CASE-003 变压器涌流误动](CASE-003-accident-transformer-inrush.md)（保护四性）、[CASE-016 低压柜电弧光短路](CASE-016-accident-arc-flash-burn.md)（保护拒动延长燃弧）、[CASE-006 电缆接头火灾](CASE-006-accident-cable-joint-fire.md)（消防系统配置缺失）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（事故调查报告脱敏复盘） | 知识库 |
