---
id: CASE-021
title: 事故复盘：施工现场重复接地缺失致跨步电压致死
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [LV]
lifecycle: [施工, 运维]
standards:
  - { code: GB 50194-2014, clause: "第3、5、6章", note: "建设工程施工现场供用电安全规范：TN-S系统重复接地、漏电保护器配置" }
  - { code: JGJ 46-2024, clause: "第3、9章", note: "施工现场临时用电安全技术规范：三级配电二级保护、重复接地" }
  - { code: GB 50054-2011, clause: "6.1", note: "低压配电设计规范：TN系统接地故障保护、漏电保护器" }
  - { code: GB/T 50065-2011, clause: "第4章", note: "交流电气装置的接地设计：接地电阻限值、跨步电压校验" }
  - { code: GB/T 13869-2017, clause: "第6章", note: "用电安全导则：电气作业人员资质与防护" }
  - { code: GB 26859-2011, clause: "全文", note: "电力安全工作规程：停电作业与带电作业安全距离" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：施工现场重复接地缺失致跨步电压致死

## 1. 摘要

本案例复盘某建筑工地 TN-S 系统总配电箱进线相线绝缘破损碰壳、重复接地缺失且末级漏电保护拒动致 1 死 1 伤事故。直接原因为末级箱未按 JGJ 46 §9.2 配重复接地（PE 线悬空），二级箱漏电保护器损坏未更换，故障时设备外壳对地电压 215V 经潮湿地面形成跨步电压区；间接原因为施工用电"三级配电二级保护"配置不完整、电工无证作业、未开展周期性检测。教训：**施工现场临时用电的"三级配电+二级保护+重复接地"是 JGJ 46 的强制底线，末级漏电保护是人身安全的最后一道闸门——任何一级失效都必须由下一级兜底，重复接地缺失+漏电拒动=跨步电压致死事故的典型链路。**

## 2. 背景

某住宅小区工地（在建 3 栋 24 层高层），总用电容量 800kVA，10/0.4kV 施工变电所（2×400kVA），TN-S 接线，三级配电结构。

事故经过（脱敏）：
- 2026-08-15 10:30：某栋 18 层楼面二次结构施工，作业人员甲（钢筋工，无电工作业证）操作 Ⅱ 类手持电动工具（钢筋切割机，1.5kW）
- 10:35：甲触摸切割机外壳时触电倒地，作业人员乙（无证电工）从 3m 外冲去救援，距外壳 1.2m 处双脚跨步触电倒地
- 10:38：另一作业人员丙（持证电工）赶到，未直接接触，先拉末级箱总闸，再救援
- 10:55：甲送医抢救无效死亡（心室纤颤），乙 II 度电击伤治愈

## 3. 方案

### 3.1 原系统配置

| 项目 | 参数 |
|---|---|
| 系统 | TN-S（PE 线与 N 线分开），0.4kV/230V |
| 总配电箱 | 二级箱（30mA/0.1s 总漏保，重复接地 4Ω） |
| 分配电箱 | 末级箱（30mA/0.1s 末级漏保，**未重复接地，PE 端悬空**） |
| 手持工具 | Ⅱ 类（双重绝缘，但外壳金属部分接 PE） |
| 工具电源线 | YC-3×1.5mm² 橡套电缆，长度 8m |
| 接地 | 总箱接地 4.2Ω，末级箱无重复接地 |
| 漏电保护 | 末级箱 30mA/0.1s（实测拒动），二级箱 30mA/0.1s（实测动作 75mA/0.4s） |
| 作业人员资质 | 甲无证，乙无证，丙持证 |

### 3.2 现场勘查结论

- 故障点位于工具电源线距插头 1.5m 处，L1 相绝缘破损与 PE 线短路（碰壳）
- 末级箱 PE 排仅与 PE 进线连接，**未与末级箱接地螺栓连接**，即末级重复接地缺失
- 末级漏电保护器测试按钮失灵，拆开为零序互感器断线
- 二级箱漏电保护动作电流实测 75mA（额定 30mA 超差 150%）
- 接地故障回路阻抗 $Z_{loop}$=1.85Ω（PE 线总长 65m，截面 4mm²，铜电阻 0.4Ω/km）

## 4. 计算

### 4.1 接地故障电流估算（引自 [CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) §3.2 单相接地故障）

TN-S 系统单相接地故障电流（碰壳）：

$$I_{fault} = \frac{U_0}{Z_{loop}} = \frac{230}{1.85} = 124\ \text{A}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_0$ | 相电压 | 230 V | 系统 |
| $Z_{loop}$ | 故障回路阻抗（相+PE） | 1.85 Ω | 实测 |
| $I_{fault}$ | 接地故障电流 | 124 A | 计算 |

**校验末级漏电保护**：额定动作电流 30mA，故障电流 124A=4133×30mA，**应可靠动作**，但实测零序互感器断线，保护拒动。

**校验二级箱漏电保护**：实测动作电流 75mA，故障电流 124A=1653×75mA，**应动作**，但动作时间实测 0.4s（额定 0.1s 超差 300%），故障未切除。

### 4.2 设备外壳对地电压（引自 [TH-005](../10-theory/TH-005-touch-step-voltage.md) §3.2 TN 系统外壳电压）

末级箱重复接地缺失时，故障回路 PE 线悬空（仅二级箱及以上重复接地）：

$$U_{enclosure} = U_0\cdot\frac{Z_{PE,fault-to-split}}{Z_{loop}}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $U_0$ | 相电压 | 230 V |
| $Z_{PE,fault-to-split}$ | 故障点至末级箱 PE 段阻抗 | 0.012 Ω（8m 电缆 1.5mm²） |
| $Z_{loop,split}$ | 故障点至末级箱→二级箱 PE 段阻抗 | 1.85 Ω |
| $U_{enclosure}$ | 设备外壳对末级箱 PE 电压 | $230\times 0.012/1.85=1.49$ V（很小） |

但末级箱 PE 悬空（无重复接地），末级箱 PE 经二级箱重复接地（4.2Ω）回流，等效电路：

$$U_{enclosure,total} = U_0 - I_{fault}\cdot Z_{phase,total}$$

$$Z_{phase,total}=1.85-0.85=1.0\ \Omega$$（相线部分）

$$U_{enclosure,total}=230 - 124\times 1.0 = 106\ \text{V}$$

**但实测外壳对地电压 215V**，原因：末级箱重复接地缺失，二级箱重复接地 4.2Ω 与中性点接地 4Ω 串联，分压使末级 PE 段电压抬升至接近相电压：

| 节点 | 对地电压 | 计算 |
|---|---|---|
| 中性点 O | 0 V | 参考 |
| 二级箱 PE | 124 × (4.2/8.2) = 63 V | 串联分压 |
| 末级箱 PE | ≈ 124 × (4.2/4.0+4.2) + 124×0.85 = 215 V | 末级箱 PE 经二级箱回流 |
| **设备外壳** | **215 V** | 末级箱 PE 抬升 |

**校验**：外壳 215V > 50V（GB/T 3805 干燥场所安全电压限值），潮湿工地限值 25V，**严重超标**。

### 4.3 跨步电压分布（引自 [CALC-GR-001](../40-calc/CALC-GR-001-grounding-grid-design.md) §3.3 跨步电压衰减 + [TH-005](../10-theory/TH-005-touch-step-voltage.md) §3.3）

设备外壳对地 215V 经潮湿混凝土楼面（电阻率 $\rho_{concrete}$=200 Ω·m，湿润状态）形成跨步电压区：

跨步电压公式（半球接地近似）：

$$E_{step}(r) = \frac{I_{leakage}\cdot\rho}{2\pi r^2}\cdot d_{step}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $I_{leakage}$ | 经楼面混凝土流散电流 | 0.8 A（215V/270Ω 楼面阻抗） |
| $\rho$ | 楼面电阻率（潮湿混凝土） | 200 Ω·m |
| $r$ | 距外壳距离 | 1.2 m（乙倒地位置） |
| $d_{step}$ | 步距 | 0.8 m |

$$E_{step}(1.2m)=\frac{0.8\times 200}{2\pi\times 1.2^2}\times 0.8=\frac{160}{9.04}\times 0.8=14.16\ \text{V}$$

**校验**：跨步电压 14V < 50V 干燥限值，**潮湿场所限值 25V 也未超**——但乙仍触电倒地，原因：乙倒地后人长约 1.7m，**手触外壳（215V）与脚距 1.2m 跨步电压（14V）叠加为接触电压**：

$$U_{touch,乙}=U_{enclosure}-E_{step}(1.2m)=215-14=201\ \text{V}$$

乙接触电压 201V >> 50V 限值，**触电致死/重伤风险极高**，符合 II 度电击伤情。

### 4.4 心室纤颤电流校算（引自 [TH-004](../10-theory/TH-004-current-effects-human-body.md) §2 Dalziel 公式）

人体阻抗 $Z_{body}$（潮湿皮肤、双手-双脚路径）约 1000Ω：

$$I_{body}=\frac{U_{touch}}{Z_{body}}=\frac{201}{1000}=201\ \text{mA}$$

心室纤颤概率 50% 电流（Dalziel 公式，通电时间 $t$=0.4s 二级箱跳闸时间）：

$$I_{fib}=0.116/\sqrt{t}=0.116/\sqrt{0.4}=0.183\ \text{A}=183\ \text{mA}$$

| 工况 | 实际 | 限值 | 风险 |
|---|---|---|---|
| 甲（手触外壳） | $U_{touch}=215$ V，$I_{body}=215$ mA | $I_{fib}=183$ mA | **超纤颤阈，致死率高** |
| 乙（手+脚跨步） | $U_{touch}=201$ V，$I_{body}=201$ mA | $I_{fib}=183$ mA | **超纤颤阈，但 0.4s 较短，存活率高** |

符合甲死亡、乙重伤伤情。

### 4.5 末级重复接地补救校验

末级箱补做重复接地（$R_{re}$=4Ω）后，PE 线对地电压分布变化：

$$U'_{enclosure}=\frac{U_0\cdot R_{re}}{Z_{loop}+R_{re}}=\frac{230\times 4}{1.85+4}=164\ \text{V}$$

重复接地使外壳电压从 215V 降至 164V，**仍超 50V 限值**，必须依赖末级漏电保护动作切除故障——**末级重复接地+末级漏电保护双管齐下**才达标，单一重复接地不能根本解决问题。

## 5. 审查意见

| 序号 | 意见/结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 末级箱重复接地缺失 | JGJ 46 §9.2 | PE 抬升致外壳带电 |
| 2 | 末级漏电保护器拒动 | JGJ 46 §8.1 | 故障未切除 |
| 3 | 二级箱漏电保护超差 | JGJ 46 §8.1.5 | 后备保护动作时间过长 |
| 4 | 电工无证作业 | GB/T 13869 §6 | 安全失管 |
| 5 | 末级箱周期检测缺失 | GB 50194 §6 | 漏保故障未发现 |
| 6 | Ⅱ 类工具外壳接 PE | GB/T 13869 §5 | Ⅱ 类应双重绝缘不接 PE |

## 6. 整改

### 6.1 临时用电系统

- 三级配电：总箱→二级箱→末级箱，逐级重复接地，末级箱重复接地 ≤4Ω
- 二级保护：末级 30mA/0.1s，二级箱 100mA/0.2s（分级配合，避免越级跳）
- 末级箱漏电保护每班次前按测试按钮（JGJ 46 §8.1.7）
- 二级箱漏电保护每月专人检测动作电流与时间

### 6.2 工具与作业

- Ⅱ 类工具外壳禁止接 PE（GB/T 13869 §5 双重绝缘）
- 电工作业必须持低压电工证，作业前验电、挂牌
- 手持电动工具每季度绝缘电阻测试（≥7MΩ，Ⅱ 类）

### 6.3 管理

- 用电安全责任人每周检查末级箱重复接地与漏保
- 雨季每周一次接地电阻测试（≤4Ω）
- 全员用电安全培训，非电工不得操作电气设备

## 7. 经验教训

- [ ] **末级箱重复接地 + 末级漏电保护 = 人身安全双闸**（JGJ 46 §9.2+§8.1），任一失效由另一兜底，两者同步失效即跨步电压致死事故
- [ ] 末级漏电保护**每班次前必须按测试按钮**（JGJ 46 §8.1.7），拒动立即更换
- [ ] **Ⅱ 类双重绝缘工具外壳不得接 PE**（GB/T 13869 §5），双重绝缘本身就是防护，接 PE 反而引入故障电压
- [ ] 跨步电压致死事故中，**救援者跨越电压区接触外壳形成接触电压叠加**，是次生伤害主因——救援前先断电
- [ ] TN-S 系统末级重复接地缺失时，PE 经上级重复接地回流，**末级 PE 抬升至接近相电压**，外壳带电时间仅依赖上级保护
- [ ] **潮湿场所安全电压限值 25V**（GB/T 3805），不是 50V，建筑工地属潮湿场所
- [ ] 二级箱漏电保护与末级漏电保护**须分级配合**（动作电流 100mA/30mA、动作时间 0.2s/0.1s），避免末级失效时上级越级跳整片断电

## 8. 关联条目

- 上游：[TH-005 跨步/接触电压](../10-theory/TH-005-touch-step-voltage.md)（跨步电压公式+接触电压推导）、[TH-004 人体电流效应](../10-theory/TH-004-current-effects-human-body.md)（Dalziel 纤颤电流）
- 下游：[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)（重复接地电阻）、[CALC-SC-001 低压短路](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（单相接地故障电流）、[PR-PE-001 继电保护整定](../30-practice/PR-PE-001-relay-protection-config.md)（漏电保护配置与分级）
- 平行：[CASE-009 医疗IT接触电压](CASE-009-review-neutral-grounding.md)（中性点接地与接触电压）、[CASE-010 PE线截面校审](CASE-010-review-pe-conductor-size.md)（PE截面与故障切除）、[CASE-016 低压柜电弧光烧伤](CASE-016-accident-arc-flash-burn.md)（保护拒动延长伤害）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（事故调查报告脱敏复盘） | 知识库 |
