---
id: CASE-023
title: 综合案例：轨道交通直流牵引变电所多专业协同设计
domain: CASE
subdomain: CP
case_type: composite
year_source: 综合设计
desensitized: true
voltage_levels: [LV, MV, HV]
lifecycle: [规划, 设计, 验收, 运维]
standards:
  - { code: GB 50157-2013, clause: "第14、16章", note: "地铁设计规范：牵引供电系统、变电所、接触网" }
  - { code: GB/T 10411-2007, clause: "全文", note: "城市轨道交通直流牵引供电系统（750V/1500V）" }
  - { code: GB 51151-2016, clause: "全文", note: "城市轨道交通设施设备 ram 要求" }
  - { code: GB 50313-2013, clause: "全文", note: "消防通信系统设计规范：地铁消防联动" }
  - { code: GB 51298-2018, clause: "全文", note: "地铁设计防火标准：牵引变电所位置、消防" }
  - { code: GB/T 36287-2018, clause: "", note: "城市轨道交通直线电机车辆通用技术条件" }
  - { code: IEC 62128-1-2017, clause: "全文", note: "铁路应用-固定装置-牵引系统安全：直接接触与间接接触防护" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 综合案例：轨道交通直流牵引变电所多专业协同设计

## 1. 摘要

本案例以某城市轨道交通 1500V 直流牵引变电所设计为背景，复盘"电气-轨道-车辆-土建-消防-信号-通信"七专业协同链路。直流牵引变电所与传统交流变电所的本质区别在于：①直流系统无交流阻抗相位概念，短路稳态无衰减；②走行轨回流是唯一的回流通道，杂散电流腐蚀防护须跨专业协同；③再生制动能量回馈须与车辆选型联动；④地下变电所消防与通风是土建硬约束。教训：**直流牵引供电是"电气-轨道-车辆"三专业交界面最密的工程节点，电气专业须在车辆选型与轨道敷设方案确定前完成牵引计算与回流系统设计——杂散电流防护是 30 年工程寿命期的隐性威胁，一旦建成改造代价巨大。**

## 2. 背景

某城市地铁 6 号线（长 32.5km，车站 26 座，设计行车密度 30 对/h，最高速度 80km/h），车辆选型为 B 型车 6 节编组（动拖比 4:2），1500V 直流架空接触网授电。

牵引供电系统设计条件：
- 总用电负荷：峰值 45MVA、平均 28MVA、再生制动反馈占比 25%
- 牵引变电所（TSS）间距：按 GB 50157 §14.3 平均 2.5km
- 走行轨回流：60kg/m 钢轨，纵向电阻 ≤0.02Ω/km
- 杂散电流腐蚀防护：GB/T 10411-2007 §6
- 地下变电所消防：GB 51298-2018 §6

设计阶段校审发现以下系统性跨专业接口问题。

## 3. 方案

### 3.1 原系统架构

```
城市电网 110/35kV                ┌─ TSS1（牵引用）─→ 接触网 ─→ 列车
       ↓                        │
  主变电所 35kV ─→ 直流牵引变电所 ─┼─ TSS2 ─→ 接触网 ─→ 列车
       ↓                        │
       ↓                        └─ TSS3 ─→ 接触网 ─→ 列车
  降压变电所（0.4kV 动力照明）
                              └→ 走行轨回流 ─→ TSS 负极
```

### 3.2 原设计参数

| 项目 | 参数 |
|---|---|
| 进线电源 | 35kV 双回路引自城市电网主变电所 |
| 牵引整流机组 | 12脉波二极管整流 2×2000kW，$U_{d0}$=1650V |
| 直流母线 | 1500V（空载 1650V，满载 1450V） |
| 馈线 | 4 回（上下行各 2 回），架空接触网 |
| 回流 | 走行轨回流 + 杂散电流收集网 |
| 牵引变电所间距 | 2.5 km |
| 车辆 | B 型 6 节编组，4 动 2 拖，单列车功率 1500kW |
| 杂散电流防护 | 单独排流装置未设 |
| 再生制动处理 | 电阻吸收（未配置逆变回馈） |

## 4. 计算

### 4.1 牵引变电所容量校验（引自 [CALC-LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) §3 需要系数法 + GB 50157 §14.4）

牵引负荷计算（按运行图峰值）：

| 项 | 计算 | 容量 |
|---|---|---|
| 同时运行列车数 | 26 站区间，30 对/h，平均 6 列同时运行 | — |
| 单列车运行功率 | 1500 kW（B 型 4 动车，运行模式） | 1500 kW |
| 同时系数 | $K_{\Sigma}$=0.65（行车密度 30 对/h） | — |
| 峰值功率 | $6\times 1500\times 0.65=5850$ kW | 5850 kW |
| 再生制动反馈 | 25% 反馈，等效减负 1463 kW | 5850-1463=4387 kW |
| TSS 供电区间峰值 | 4387/3=1462 kW（3 个 TSS 分担） | 1462 kW |
| 整流机组容量（含 1.3 裕度） | $1462\times 1.3=1901$ kW | 1901 kW |

**校验**：原设计单 TSS 2×2000kW = 4000kW，满足峰值 + N-1 校验（任一台故障，单台 2000kW > 1901kW）✓。

### 4.2 直流短路电流计算（引自 GB/T 10411-2007 §5 + [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3 直流等效）

直流牵引系统短路电流：

$$I_{k,dc}=\frac{U_{d0}}{R_{loop}}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_{d0}$ | 整流机组空载电压 | 1650 V | 设计 |
| $R_{rect}$ | 整流机组内阻 | 0.020 Ω | GB/T 10411 附录 |
| $R_{feeder}$ | 馈线电阻（4×150mm²，800m） | $0.0191\times 800/4/150=0.0254$ Ω | 计算 |
| $R{contact}$ | 接触网电阻（800m） | 0.025 Ω | 设计 |
| $R_{rail}$ | 走行轨回流电阻（800m，双轨并联） | $0.02\times 800/2=8.0$ mΩ=0.008 Ω | GB/T 10411 |
| $R_{loop}$ | 故障回路总电阻 | $0.020+0.0254+0.025+0.008=0.0784$ Ω | 串联 |

$$I_{k,dc}=\frac{1650}{0.0784}=21020\ \text{A}=21.0\ \text{kA}$$

**校验**：直流快速断路器额定开断 50kA > 21kA ✓；接触网热稳定 $I^2t$ 校验（短路切除时间 50ms）：

$$\int i^2 dt\approx 21020^2\times 0.05=22100\ \text{A}^2\text{s}$$

150mm² 铜接触线允许 $I^2t$=30000 A²s > 22100 ✓。

### 4.3 杂散电流腐蚀防护校算（引自 GB/T 10411-2007 §6 + IEC 62128-1）

走行轨对地泄漏电流：

$$I_{leak}=\frac{U_{rail}}{R_{leak,perkm}}\cdot L_{TSS}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_{rail}$ | 走行轨对地电位 | 35 V（设计上限） | GB/T 10411 §6 |
| $R_{leak,perkm}$ | 走行轨对地泄漏电阻 | 0.5 Ω·km（未绝缘道床） | 实测 |
| $L_{TSS}$ | TSS 供电区间长度 | 2.5 km | 设计 |

$$I_{leak}=\frac{35}{0.5}\times 2.5=175\ \text{A}$$

**校验**：GB/T 10411 §6.4 杂散电流 30 年寿命期累积腐蚀量（按 1A·年 ≈ 9.5kg 钢）：

$$m_{corrode}=9.5\times I_{leak}\times T_{life}\times 10^{-3}=9.5\times 175\times 30\times 10^{-3}=49.9\ \text{kg/年}$$

**严重超标**：GB/T 10411 §6.4 单 TSS 供电区间杂散电流应 ≤30A，**整改方案**：

| 方案 | 效果 | 投资 |
|---|---|---|
| 道床绝缘提升（$R_{leak}$从 0.5→3.0 Ω·km） | $I_{leak}$=175/6=29A ✓ | 中（道床改造） |
| 增设杂散电流收集网 | 集中排流，但收集网本身腐蚀 | 低（电缆+排流柜） |
| 缩短 TSS 间距至 1.5km | $I_{leak}$=175×(1.5/2.5)=105A，仍超标 | 高（增加 TSS） |

**决策**：道床绝缘提升（3.0 Ω·km）+ 杂散电流收集网双管齐下，使 $I_{leak}$≤30A ✓。

### 4.4 再生制动能量处理校算（引自 [PR-ES-001](../30-practice/PR-ES-001-energy-storage-integration.md) §3 容量配置 + GB 50157 §14.6）

再生制动反馈能量：

$$E_{regen}=P_{brake}\cdot t_{brake}\cdot\eta_{regen}\cdot N_{trips}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $P_{brake}$ | 单列车再生制动功率 | 1800 kW（含电机反电势） |
| $t_{brake}$ | 单次制动时间 | 25 s |
| $\eta_{regen}$ | 反馈效率 | 0.65 |
| $N_{trips}$ | 每日列车对数 | 30 对/h × 18h = 540 对 |
| $E_{regen}$ | 每日反馈能量 | $1800\times 25\times 0.65\times 540/3600=4387$ kWh |

**校验**：电阻吸收方案（原设计）将 $E_{regen}=4387$ kWh 全部转热耗散：

- 电阻柜功率：4×400kW=1600kW，发热 4387kWh/日
- 通风散热：地下变电所须增设机械排风，ΔT=15K，$L=1600\times860/(0.3\times 15\times 3600)=85$ m³/h（远超常规）

**整改方案**：

| 方案 | 能量利用率 | 投资 | 备注 |
|---|---|---|---|
| 电阻吸收（原设计） | 0% | 低 | 4387 kWh 全热耗散，通风负担重 |
| 逆变回馈至 35kV | 92% | 中 | 节能收益 4387×0.92×0.7=2833 元/日 |
| 储能吸收（超级电容） | 95% | 高 | 投资回收期 8 年 |

**决策**：选**逆变回馈方案**，4 台 500kW 双向变流器接入 35kV 母线，再生能量回馈至城市电网。

### 4.5 地下变电所通风与消防跨专业校算（引自 GB 51298-2018 §6 + [PR-CM-001](../30-practice/PR-CM-001-fire-protection-interlocking.md) §4）

牵引变电所设于地下车站设备区，通风与消防是土建硬约束：

| 项目 | 原设计 | GB 51298 要求 | 整改 |
|---|---|---|---|
| 变电所位置 | 设于站厅层（与乘客区相邻） | 设于设备区，与乘客区防火分隔 ≥2.0h | 加 2.0h 防火墙 |
| 通风 | 自然通风 | 须机械排风，变压器室 ≥15 次/h | 加轴流风机 5000m³/h×2 |
| 消防 | 无自动灭火 | 须设气体灭火（七氟丙烷） | 加设七氟丙烷系统 |
| 疏散 | 单出口 | 须双出口（≥1 个直通室外） | 加第二出口 |
| 电缆桥架 | 与动力电缆同桥架 | 须独立桥架或 1.0h 隔板 | 加隔板分隔 |

### 4.6 走行轨回流与信号轨道电路跨专业冲突（引自 GB 50157 §16.4）

走行轨回流电流与信号轨道电路共用同一钢轨，存在冲突：

| 项 | 信号专业要求 | 牵引供电要求 | 冲突解决 |
|---|---|---|---|
| 钢轨绝缘节 | 每 200m 设绝缘节 | 须电气连续回流 | **设置扼流变压器**（DC 隔离，AC 通道） |
| 钢轨接地 | 浮地（信号抗干扰） | 须接地（安全+杂散防护） | **分段接地**：每 600m 通过非线性电阻接地 |
| 牵引回流路径 | 信号干扰最小化 | 走行轨回流 | 扼流变压器 + 集中回流电缆 |

## 5. 审查意见（跨专业接口清单）

| 序号 | 跨专业接口 | 不符条款 | 后果 | 整改 |
|---|---|---|---|---|
| 1 | 电气-轨道：杂散电流防护 | GB/T 10411 §6.4 | 钢轨腐蚀超标 | 道床绝缘+收集网 |
| 2 | 电气-车辆：再生制动处理 | GB 50157 §14.6 | 电阻散热+通风负担 | 逆变回馈至 35kV |
| 3 | 电气-信号：走行轨回流冲突 | GB 50157 §16.4 | 信号干扰 | 扼流变压器+分段接地 |
| 4 | 电气-土建：变电所位置 | GB 51298 §6 | 消防分隔不足 | 加 2.0h 防火墙 |
| 5 | 电气-暖通：通风量 | GB 51298 §6.3 | 变压器超温 | 加机械排风 5000m³/h×2 |
| 6 | 电气-消防：自动灭火 | GB 51298 §6.4 | 火灾无自动扑救 | 加七氟丙烷系统 |
| 7 | 电气-电缆：桥架敷设 | GB 51348 §13.5 | 电磁干扰 | 独立桥架或 1.0h 隔板 |

## 6. 整改（接口边界定义）

### 6.1 电气提资单（七接口）

| 序号 | 接口 | 提资对象 | 提资内容 |
|---|---|---|---|
| 1 | 杂散电流 | 轨道专业 | 道床绝缘 ≥3.0 Ω·km，杂散电流收集网 95mm² 铜排 |
| 2 | 再生制动 | 车辆专业 | 车辆再生功率 ≤1800kW，反馈时间窗 25s |
| 3 | 走行轨回流 | 信号专业 | 扼流变压器间距 200m，分段接地非线性电阻 |
| 4 | 变电所位置 | 土建专业 | 设备区独立，2.0h 防火墙，双出口 |
| 5 | 通风 | 暖通专业 | 变压器室机械排风 5000m³/h×2，ΔT≤15K |
| 6 | 消防 | 消防专业 | 七氟丙烷灭火，浓度 8%，响应 ≤30s |
| 7 | 电缆 | 建筑+结构 | 独立桥架或 1.0h 隔板，预留孔洞 |

### 6.2 杂散电流防护方案

- 道床绝缘层：$R_{leak}$ ≥3.0 Ω·km（绝缘垫层+绝缘扣件）
- 杂散电流收集网：95mm² 铜排沿走行轨敷设，集中接入 TSS 排流柜
- 监测：每个 TSS 设杂散电流在线监测，超 30A 告警

### 6.3 再生制动逆变回馈方案

- 配置：4 台 500kW 双向变流器，接入 35kV 母线
- 控制策略：实时检测 35kV 母线电压，再生能量优先本站负荷吸收，剩余回馈电网
- 节能收益：每日 4387 kWh × 0.92 × 0.7 元/kWh = 2833 元/日

## 7. 经验教训

- [ ] **直流牵引供电是"电气-轨道-车辆"三专业交界面最密的工程节点**，电气专业须在车辆选型与轨道敷设方案确定前完成牵引计算与回流系统设计
- [ ] **杂散电流是 30 年工程寿命期的隐性威胁**，道床绝缘提升 + 收集网 + 在线监测三管齐下，$I_{leak}$ ≤30A 是 GB/T 10411 §6.4 强制底线
- [ ] 再生制动能量**首选逆变回馈方案**，电阻吸收仅在末端变电所或应急工况使用
- [ ] 走行轨回流与信号轨道电路共用同一钢轨，**扼流变压器是必需的跨专业接口元件**（DC 隔离+AC 通道）
- [ ] 地下牵引变电所**须独立防火分区+气体灭火+双出口**（GB 51298 §6），位置须在土建初步设计阶段就介入
- [ ] 直流短路无稳态衰减，**短路切除时间 ≤50ms**，直流快速断路器选型须校验 $I^2t$ 热稳定
- [ ] 再生制动逆变回馈方案须配置**双向变流器+实时控制策略**，避免对城市电网电能质量造成扰动

## 8. 关联条目

- 上游：[PR-DD-002 10/0.4kV 变配电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（变电所位置-土建接口）、[PR-ES-001 储能接入](../30-practice/PR-ES-001-energy-storage-integration.md)（再生制动储能方案）
- 下游：[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)（牵引负荷计算）、[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（直流短路等效）、[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)（杂散电流防护接地）
- 平行：[CASE-018 工业变电所多专业协同](CASE-018-composite-industrial-substation.md)（七接口提资单方法）、[CASE-013 光储充微电网协同](CASE-013-composite-pv-es-eva-microgrid.md)（再生能量回馈）、[CASE-019 电缆敷设防火分区](CASE-019-review-cable-fire-compartmentation.md)（地下电缆桥架分隔）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（综合设计脱敏复盘） | 知识库 |
