---
id: CASE-026
title: 校审驳回：A级数据中心UPS蓄电池自主时间不足与维护旁路缺失
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50174-2017, clause: "8.1/8.2/附录A", note: "数据中心设计规范：UPS配置（A级2N）、蓄电池自主时间≥15min、维护旁路" }
  - { code: GB/T 7260.3-2016, clause: "第5章", note: "不间断电源系统(UPS)第3部分：性能方法与试验（idt IEC 62040-3）" }
  - { code: GB 51348-2019, clause: "9.3", note: "民用建筑电气设计标准：UPS容量、蓄电池组与旁路切换" }
  - { code: GB 50016-2014, clause: "10.1", note: "建筑设计防火规范：电气间消防与蓄电池室分隔" }
  - { code: GB/T 19638.1-2014, clause: "第5章", note: "固定型阀控式铅酸蓄电池：容量规格与放电特性（C10/C3/C1）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：A级数据中心UPS蓄电池自主时间不足与维护旁路缺失

## 1. 摘要

某 A 级数据中心 2N UPS 系统，单机 200kVA 负载率 80%，配 40 节×12V×80Ah 阀控铅酸电池组（DC 480V），设计自主时间标注 15 分钟。校审发现两项不符：（1）蓄电池按额定容量 C₁₀ 直接估算，未按短时高倍率功率法核算——15 分钟放电仅释放 55% C₁₀，实际自主时间不足 9 分钟，远低于 GB 50174-2017 §8.1 的 15 分钟要求；（2）UPS 未设维护旁路柜，检修须全断负载。教训：**UPS 蓄电池须按功率法（非恒流法）核算短时自主时间，高倍率放电有效容量仅 0.5~0.6×C₁₀；A级 2N UPS 须设独立维护旁路，保障在线检修。**

## 2. 背景

### 2.1 工程概况（脱敏）

某信息中心（代号"某 AX 工程"）按 GB 50174-2017 A 级建设，机房面积约 800m²，IT 负载 320kW（双路 2×160kW），采用 2N UPS 冗余配置（4 台 200kVA UPS，每路 2 台并机）。

### 2.2 原设计参数

| 参数 | 取值 | 说明 |
|---|---|---|
| UPS 额定容量 | 200 kVA | 每路 2 台并机 |
| 负载率 | 80% → 160 kW | 单路 |
| DC 母线电压 | 480 V | 40 节×12V |
| 电池型号 | GFM-80（80Ah，C₁₀） | 阀控铅酸 |
| 电池组配置 | 40 节串联×2组并联 | 160Ah/480V |
| 逆变器效率 | 95% | 厂家参数 |
| 设计自主时间 | 标称 15 min | 图纸标注 |
| 柴油发电机 | 800kW | 15s 启动、60s 稳定 |

### 2.3 原设计计算书（恒流法，有误）

设计人员按恒流法估算：

$$I_{dc}=\frac{P_{load}}{U_{dc}\cdot\eta}=\frac{160\times 10^3}{480\times 0.95}=\frac{160000}{456}=351\ \text{A}$$

$$T=\frac{C_{10}\cdot U_{dc}}{P_{load}/\eta}=\frac{160\times 480}{160000/0.95}=\frac{76800}{168421}=0.456\ \text{h}=27.4\ \text{min}$$

结论：标称 27.4 min > 15 min → "满足"。

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
GB 50174 §8.1 要求A级 UPS ≥15min
  → 蓄电池须按短时功率法核算（GB/T 19638.1 放电特性）
  → 恒流法忽略高倍率放电有效容量衰减（Kt 系数）
  → 实际有效容量仅 0.55×C₁₀
  → 自主时间 = 27.4 × 0.55 ≈ 15 min → 边界值，但并联分组及老化后不足
  → 维护旁路缺失（GB 50174 §8.2 + GB/T 7260.3）
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{load}$ | 单路 IT 负载 | 160 kW | 设计文件 |
| $U_{dc}$ | DC 母线电压 | 480 V | 电池配置 |
| $C_{10}$ | 电池额定容量（10h 率） | 160 Ah | 2×GFM-80 并联 |
| $\eta_{inv}$ | 逆变器效率 | 0.95 | 厂家 |
| $K_t$ | 短时放电容量系数 | 0.55 | GB/T 19638.1 放电曲线（15min 率） |
| $T_{req}$ | GB 50174 要求自主时间 | ≥15 min | A 级 |

## 4. 计算

### 4.1 恒流法的错误（引自 [CALC-BT-002](../40-calc/CALC-BT-002-ups-battery-autonomy.md) §2 功率法 vs 恒流法对比）

恒流法假设电池在任意放电率下均输出标称容量 $C_{10}$，但实际上阀控铅酸电池在高倍率（短时）放电时，**有效容量大幅衰减**。

GB/T 19638.1-2014 放电系数表（节选）：

| 放电时率 | 放电电流（×C₁₀） | 有效容量系数 $K_t$ | 终止电压 |
|---|---|---|---|
| 10h（C₁₀/10） | 0.1 C | 1.00 | 1.80 V/cell |
| 3h（C₁₀/3） | 0.25 C | 0.75 | 1.75 V/cell |
| 1h（1C） | 1.0 C | 0.55 | 1.67 V/cell |
| 0.25h（4C） | 4.0 C | 0.30 | 1.60 V/cell |

15 分钟放电接近 1h 率但更高，取 $K_t$=0.55（保守）。

### 4.2 功率法核算（引自 [CALC-BT-002](../40-calc/CALC-BT-002-ups-battery-autonomy.md) §3 功率法）

**实际可用 DC 能量**：

$$E_{dc,avail}=C_{10}\times K_t\times U_{dc}=160\times 0.55\times 480=42240\ \text{Wh}=42.24\ \text{kWh}$$

**AC 输出能量**：

$$E_{ac}=E_{dc,avail}\times\eta_{inv}=42.24\times 0.95=40.1\ \text{kWh}$$

**实际自主时间**：

$$T_{actual}=\frac{E_{ac}}{P_{load}}=\frac{40.1}{160}=0.251\ \text{h}=15.1\ \text{min}$$

| 方法 | 计算 | 自主时间 | 与 15min 比较 |
|---|---|---|---|
| 恒流法（原设计） | $160\times 480/168421$ | 27.4 min | ✗ 方法错误 |
| 功率法（$K_t$=0.55） | $160\times 0.55\times 480\times 0.95/160$ | **15.1 min** | ≈ 边界值 |
| 功率法（$K_t$=0.50，含老化 80%） | $160\times 0.50\times 0.8\times 480\times 0.95/160$ | **10.9 min** | ✗ 不足 |

**关键**：电池使用 3 年后容量衰减至 80%（GB/T 19638.1 寿命判据），$K_t$=0.50 → 自主时间仅 10.9 min < 15 min，**不满足 GB 50174 A 级要求**。

### 4.3 正确蓄电池选型

按功率法反算所需容量（目标 $T$=15min=0.25h，含老化余量）：

$$C_{10,req}=\frac{P_{load}\times T}{U_{dc}\times\eta_{inv}\times K_t\times aging}=\frac{160\times 0.25}{480\times 0.95\times 0.55\times 0.8}$$

$$=\frac{40}{200.6}=0.1995\ \text{kAh}=199.5\ \text{Ah}$$

选 **2 组×120Ah 并联 = 240Ah**（标准 GFM-120 规格，余量约 20%）。

| 方案 | 电池容量 | 自主时间（新电池） | 自主时间（3 年后） | 结论 |
|---|---|---|---|---|
| 原设计 2×80Ah | 160 Ah | 15.1 min | **10.9 min** | ✗ 老化后不足 |
| 整改 2×120Ah | 240 Ah | 22.6 min | **16.3 min** | ✓ |

### 4.4 维护旁路缺失分析（引自 GB 50174-2017 §8.2 + GB/T 7260.3-2016 §5.6）

| 项 | GB 50174 / GB/T 7260.3 要求 | 原设计 | 判定 |
|---|---|---|---|
| 维护旁路（手动） | 须设独立旁路柜，检修 UPS 时不停负载 | 未设 | ✗ |
| 静态旁路（自动） | 逆变器故障时 ≤4ms 切换（GB/T 7260.3） | 已设 | ✓ |
| 并机旁路 | 2 台并机时须设公共旁路 | 未设公共旁路 | ✗ |

**后果**：UPS 定期维护（更换风扇/电容/板件）时，须停负载或须带电作业，违反 GB 50174 §8.2 在线检修要求与 GB 26859 带电作业安全要求。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 蓄电池自主时间按恒流法估算，未计入高倍率放电衰减 | GB 50174-2017 §8.1 | 老化后自主时间 <15min，柴发启动窗口不足 |
| 2 | 未考虑电池容量老化（3年 80%），无余量 | GB/T 19638.1-2014 §5.6 | 满容量仅 15.1min，无冗余 |
| 3 | 维护旁路柜缺失 | GB 50174-2017 §8.2 | 检修须停负载 |
| 4 | 并机 UPS 无公共旁路 | GB/T 7260.3-2016 §5.6 | 单台检修破坏 2N 冗余 |
| 5 | 电池室未与 UPS 室防火分隔 | GB 50016-2014 §10.1 | 电池火灾蔓延至主机室 |

## 6. 整改

### 6.1 蓄电池组扩容

- 更换为 GFM-120 电池，2 组并联×40 节 → 240Ah/480V
- 重新按功率法核算：老化后自主时间 16.3 min > 15 min ✓
- 电池架/开关柜/电缆相应增大

### 6.2 维护旁路增设

```
正常供电：市电 → UPS（整流→逆变）→ 负载
维护旁路：市电 → 维护旁路柜（手动操作）→ 负载
并机旁路：市电 → 公共旁路柜 → 负载（两台 UPS 同时切旁路）
```

### 6.3 防火分隔

- 电池室与 UPS 室之间设 3h 防火墙（GB 50016 §10.1）
- 电池室设独立排风（氢气浓度 ≤1%，GB 50016）

## 7. 经验教训

- [ ] **UPS 蓄电池须按功率法核算**，不能直接用 $C_{10}$ 恒流估算——15 分钟率 $K_t$=0.55，高倍率放电有效容量仅约一半
- [ ] **电池容量须留老化余量**（3 年衰减至 80%），$C_{req}=P\cdot T/(U_{dc}\cdot\eta\cdot K_t\cdot 0.8)$
- [ ] **A级 UPS 自主时间 ≥15 min**（GB 50174-2017 §8.1），B 级 ≥10 min，C 级 ≥5 min
- [ ] **2N UPS 须设独立维护旁路柜**，检修时负载不停电（GB 50174 §8.2）
- [ ] 并机 UPS 须设公共旁路，单台检修不破坏冗余架构
- [ ] 电池室须与主机室防火分隔 + 独立排风（防氢气积聚）

## 8. 关联条目

- 上游：[CALC-BT-002 UPS蓄电池自主时间](../40-calc/CALC-BT-002-ups-battery-autonomy.md)（功率法公式与 $K_t$ 系数）、[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)（恒流法适用场景对比）、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（UPS可靠性=四性中的可靠性+速动性）
- 下游：[PR-BE-001 应急照明](../30-practice/PR-BE-001-emergency-lighting.md)（蓄电池标配）、[CALC-DG-001 柴发容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（UPS→柴发切换时序）
- 平行：[CASE-002 应急照明蓄电池校审](CASE-002-review-emergency-lighting.md)（同源蓄电池自主时间校验）、[CASE-008 数据中心2N供配电](CASE-008-composite-data-center.md)（同源 UPS 2N 冗余）、[CASE-014 消防泵末端切换](CASE-014-review-fire-pump-end-transfer.md)（双电源切换）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
