---
id: CASE-029
title: 校审驳回：柴油发电机房通风散热不足与排烟系统设计不当
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50053-2013, clause: "4.1.3", note: "20kV及以下变电所设计规范：柴油发电机房布置与通风要求" }
  - { code: GB 50016-2014, clause: "10.1/10.3", note: "建筑设计防火规范(2018)：柴油发电机房防火分区与排烟" }
  - { code: GB 50019-2015, clause: "6.3", note: "工业建筑供暖通风与空气调节设计标准：柴油发电机房通风量计算" }
  - { code: GB 50229-2019, clause: "7.4", note: "火力发电厂与变电站设计防火标准：柴油发电机房消防" }
  - { code: GB/T 2820.5-2009, clause: "第7章", note: "往复式内燃机驱动的交流发电机组第5部分：机组安装与通风" }
  - { code: GB 50067-2014, clause: "4.1", note: "汽车库修车库停车场设计防火规范（柴油储油间参照）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：柴油发电机房通风散热不足与排烟系统设计不当

## 1. 摘要

某工业园区消防保安负荷配 800kW 应急柴油发电机组，机房面积仅 5×4m（层高 4m），设计通风量仅 2000m³/h（单台轴流风机排风），排烟管直穿楼层且未隔热。校审发现三项不符：（1）通风量仅满足燃烧空气的 4%，散热通风缺口 92%，机组满载时室温升至 75°C 触发高温跳闸；（2）排烟管未保温，距可燃物 <0.5m，违反 GB 50016 §10.1；（3）日用油箱间与机房无防火分隔。教训：**柴油发电机房通风量须按 $\max(V_{combustion}, V_{cooling})$ 取值，散热通风量 $V=P_{diss}\times 3600/(\rho\times c_p\times\Delta T)$，800kW 机组需 ≥72000m³/h。**

## 2. 背景

### 2.1 工程概况（脱敏）

某工业园区（代号"某 GI 工厂"）二级消防负荷 560kW，选用 1 台 800kW 柴油发电机组（备用功率），机房设于变配电所附属建筑一层。

### 2.2 原设计参数

| 参数 | 取值 | 说明 |
|---|---|---|
| 柴油机组 | 800kW（备用）/720kW（常用） | 康明斯 KTA50-G3 |
| 机组尺寸 | 5.2m × 1.8m × 2.5m | 厂家 |
| 机房尺寸 | 5m × 4m × 4m | 图纸 |
| 通风方式 | 自然进风+1 台轴流风机（2000m³/h） | 设计 |
| 排烟方式 | 烟管 D=300mm 穿楼板至屋面 | 无保温 |
| 日用油箱 | 500L, 设于机房内 | 无防火分隔 |
| 设计室温上限 | ≤45°C | GB/T 2820.5 |

### 2.3 问题暴露

验收试机时满载运行 15 分钟后，机房室温升至 75°C，机组高温报警跳闸；红外测温排烟管外壁 380°C，距上方电缆桥架 0.3m。

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
GB 50019 §6.3 通风量计算
  → 燃烧空气量 V_comb = P × m_air / ρ_air ≈ 4800 m³/h
  → 散热通风量 V_cool = Q_diss × 3600 / (ρ × cp × ΔT) ≈ 72000 m³/h
  → 取大值 V_total = 72000 m³/h
  → 原设计 V_design = 2000 m³/h → 仅 2.8%
  → GB 50016 §10.1 排烟管保温 → 排烟管 380°C 超标
  → GB 50067 §4.1 日用油箱防火分隔 → 缺失
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{rated}$ | 机组备用功率 | 800 kW | 厂家 |
| $\eta_{gen}$ | 发电效率 | 38% | 厂家参数 |
| $Q_{diss}$ | 机组散热功率 | 240 kW | $P\times(1-\eta)\times0.5$（散热占损失的一半） |
| $m_{air}$ | 燃烧空气量 | 7.0 kg/kWh | GB/T 2820.5 §7 |
| $\rho_{air}$ | 空气密度 | 1.2 kg/m³ | 标准 |
| $c_p$ | 空气比热 | 1.005 kJ/(kg·K) | 标准 |
| $\Delta T$ | 允许温升 | 10 K | GB 50019 §6.3 |
| $T_{exhaust}$ | 排烟管外壁温度 | 380°C | 实测 |

## 4. 计算

### 4.1 燃烧空气量核算（引自 GB/T 2820.5-2009 §7 + GB 50019-2015 §6.3）

柴油机组满载燃烧空气消耗量：

$$V_{combustion}=\frac{P_{rated}\times m_{air}\times t}{\rho_{air}}=\frac{800\times 7.0\times 1}{1.2}=\frac{5600}{1.2}=4667\ \text{m}^3\text{/h}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{rated}$ | 机组功率 | 800 kW | 厂家 |
| $m_{air}$ | 每千瓦时燃烧空气 | 7.0 kg/kWh | GB/T 2820.5 |
| $\rho_{air}$ | 空气密度 | 1.2 kg/m³ | 标准 |

### 4.2 散热通风量核算（引自 GB 50019-2015 §6.3 柴油发电机房通风）

**机组散热功率**（缸体+缸盖+增压器+发电机散热）：

$$Q_{diss}=P_{rated}\times(1-\eta_{gen})\times K_{diss}$$

| 符号 | 含义 | 取值 | 说明 |
|---|---|---|---|
| $\eta_{gen}$ | 发电效率 | 0.38 | 燃油能量→电能 |
| $K_{diss}$ | 散热占损失比例 | 0.50 | 排烟散热另算 |
| $Q_{diss}$ | 机房散热功率 | $800\times 0.62\times 0.50=248$ kW | 计算 |

**散热通风量**（按进风温度 35°C、室温上限 45°C、ΔT=10K）：

$$V_{cooling}=\frac{Q_{diss}\times 3600}{\rho_{air}\times c_p\times\Delta T}=\frac{248\times 3600}{1.2\times 1.005\times 10}$$

$$=\frac{892800}{12.06}=74030\ \text{m}^3\text{/h}\approx 74000\ \text{m}^3\text{/h}$$

**设计通风量须取燃烧与散热的最大值**（GB 50019 §6.3.2）：

$$V_{total}=\max(V_{combustion},\ V_{cooling})=\max(4670,\ 74000)=74000\ \text{m}^3\text{/h}$$

| 通风量项 | 计算值 | 原设计值 | 缺口 |
|---|---|---|---|
| 燃烧空气 | 4670 m³/h | — | — |
| 散热通风 | 74000 m³/h | — | — |
| **设计须取** | **74000 m³/h** | **2000 m³/h** | **97.3% 不足** |

### 4.3 机房容积与换气次数校验

**机房容积**：

$$V_{room}=5\times 4\times 4=80\ \text{m}^3$$

**实际换气次数**：

$$n=\frac{V_{total,design}}{V_{room}}=\frac{2000}{80}=25\ \text{次/h}$$

| 场景 | GB 50019 要求换气次数 | 实际 | 判定 |
|---|---|---|---|
| 正常运行散热 | ≥60次/h | 25次/h | ✗ |
| 消防排烟 | ≥12次/h（GB 51251） | — | — |

**整改后换气次数**：

$$n'=\frac{74000}{80}=925\ \text{次/h}$$

### 4.4 排烟管隔热校验（引自 GB 50016-2014 §10.1.4 + GB 50229-2019 §7.4.2）

| 项 | GB 50016/50229 要求 | 原设计 | 判定 |
|---|---|---|---|
| 排烟管保温层 | 须覆盖保温材料，表面温度 ≤60°C | 裸管 380°C | ✗ |
| 与可燃物间距 | ≥0.5m（不保温时≥1.0m） | 0.3m | ✗ |
| 穿楼板防火封堵 | 须设防火隔板+套管 | 仅套管无封堵 | ✗ |

**保温层厚度计算**：

$$T_{surface}=T_{exhaust}-\frac{q_{loss}\times d}{\lambda}\leq 60\text{°C}$$

选硅酸铝纤维毡（$\lambda$=0.05 W/(m·K)），保温厚度：

$$d\geq\frac{(380-60)\times 0.05}{380\times h_{conv}}$$

式中 $h_{conv}$=10 W/(m²·K)（自然对流）：

$$d\geq\frac{320\times 0.05}{3800}=0.0042\ \text{m}=4.2\ \text{mm}$$

取 **50mm 厚硅酸铝纤维毡 + 0.5mm 铝皮外包**，保温后表面温度 <50°C。

### 4.5 日用油箱防火分隔（引自 GB 50067-2014 §4.1 + GB 50016-2014 §10.1.6）

| 项 | 规范要求 | 原设计 | 判定 |
|---|---|---|---|
| 油箱间 | 与机房之间设 3h 防火墙 | 无分隔 | ✗ |
| 油箱容积 | ≤1m³（日用） | 500L=0.5m³ | ✓ |
| 通气管 | 引至室外安全处 | 未设 | ✗ |
| 油箱接地 | 防静电接地 | 未设 | ✗ |
| 油位控制 | 自动停油阀 | 未设 | ✗ |

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 通风量仅 2000m³/h，散热需求 74000m³/h | GB 50019-2015 §6.3.2 | 满载 15min 高温跳闸，应急电源不可用 |
| 2 | 机房面积 5×4m 仅 20m²，机组两侧检修间距不足 0.8m | GB 50053-2013 §4.1.3 | 无法打开侧门检修，违反检修空间要求 |
| 3 | 排烟管裸管 380°C，距电缆桥 0.3m | GB 50016-2014 §10.1.4 | 烤燃电缆，火灾隐患 |
| 4 | 排烟管穿楼板无防火封堵 | GB 50016 §10.1.6 | 火灾窜层 |
| 5 | 日用油箱与机房无防火分隔 | GB 50067 §4.1 | 油箱火灾蔓延至机房 |
| 6 | 无油箱通气管/接地/自动阀 | GB 50067 §4.1 | 油气积聚爆炸风险 |

## 6. 整改

### 6.1 机房扩建与通风改造

| 项 | 原设计 | 整改 |
|---|---|---|
| 机房面积 | 5×4m=20m² | 扩至 9×6m=54m²（机组两侧≥1.5m） |
| 层高 | 4m | 5m（满足排烟管坡度） |
| 进风 | 自然 | 2 台轴流风机进风 40000m³/h 各 |
| 排风 | 1 台 2000m³/h | 2 台轴流风机排风 40000m³/h 各 |
| 总通风量 | 2000m³/h | **80000m³/h**（>74000 ✓） |
| 进风口 | 无 | 百叶窗 2m²（GB 50019 §6.3.5） |

### 6.2 排烟系统改造

- 50mm 硅酸铝纤维毡保温 + 铝皮包覆
- 排烟管坡向机房 0.5%（防止冷凝水倒灌）
- 穿楼板处设 3h 防火套管 + 防火封堵材料
- 与可燃物间距 ≥0.5m（保温后）

### 6.3 油箱间改造

- 机房旁设独立日用油箱间，3h 防火墙分隔
- 通气管引至屋面安全处
- 防静电接地 + 液位控制自动阀

### 6.4 消防补充

- 机房设水喷雾或超细干粉系统（GB 50229 §7.4）
- 火灾探测器（感烟+感温双联锁）
- 油箱间设泡沫灭火系统

## 7. 经验教训

- [ ] **柴油发电机房通风量须按散热需求核算**（$V=Q_{diss}\times 3600/(\rho\times c_p\times\Delta T)$），非按换气次数经验值——800kW 机组需 ≥74000m³/h
- [ ] **燃烧空气量远小于散热通风量**，取大值——常见错误是只算燃烧空气量
- [ ] **机组效率仅 38%**，62% 转化为热能，其中约一半散入机房（缸体/缸盖/发电机散热）
- [ ] **排烟管须保温至 ≤60°C**，与可燃物 ≥0.5m（保温后），穿楼板须防火封堵
- [ ] **日用油箱须独立防火间**（3h 隔墙），容积 ≤1m³，配通气管/接地/自动阀
- [ ] 机房面积须留**两侧≥1.5m 检修空间**（GB 50053 §4.1.3）

## 8. 关联条目

- 上游：[CALC-DG-001 柴油发电机容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（持续功率+启动功率+容量校验）、[TH-007 感应电动机启动](../10-theory/TH-007-induction-motor-starting.md)（大电机启动压降对柴发的要求）
- 下游：[PR-DD-002 变电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（机房布置空间要求）、[PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)（机房消防系统）
- 平行：[CASE-002 应急照明蓄电池校审](CASE-002-review-emergency-lighting.md)（同源应急电源设计校审）、[CASE-014 消防泵末端双电源切换](CASE-014-review-fire-pump-end-transfer.md)（同源消防供电——柴发容量来源）、[CASE-018 工业变电所协同](CASE-018-composite-industrial-substation.md)（同源工业变配电所设计）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
