---
id: CASE-035
title: 2018供配电真题拆解：10kV高压电动机保护整定与热稳定校验
domain: CASE
subdomain: EX
case_type: exam
year_source: 2018
desensitized: true
voltage_levels: [MV]
lifecycle: [设计]
standards:
  - { code: GB 50055-2011, clause: "第2章/第3章", note: "通用用电设备配电设计规范：电动机保护配置与整定" }
  - { code: GB/T 14285-2023, clause: "第6章", note: "继电保护和安全自动装置技术规程：电动机保护" }
  - { code: DL/T 5222-2021, clause: "第23章", note: "导体和电器选择设计规程：电动机回路保护电器选择" }
  - { code: GB 50062-2008, clause: "第8章", note: "电力装置的继电保护和自动装置设计规范：电动机保护" }
  - { code: GB 755-2019, clause: "8.8", note: "旋转电机定额和性能：温升与热承受能力" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2018供配电真题拆解：10kV高压电动机保护整定与热稳定校验

## 1. 摘要

本案例拆解 2018 年注册电气工程师（供配电）执业资格考试"10kV 高压电动机保护整定与热稳定校验"题型。某 10kV/2000kW 异步电动机（$\cos\varphi$=0.88, $\eta$=0.95, $I_{st}/I_n$=6.5, 启动时间 12s），CT 变比 200/5，10kV 母线短路电流 16kA。考四问：额定电流、过载（热过载）整定、启动期间保护闭锁、短路瞬时保护整定、电缆热稳定校验。教训：**电动机保护须三段整定——过载按额定电流 1.05~1.1 倍+反时限热模型（躲过启动时间）、短路瞬时按 1.3×启动电流整定、启动闭锁 12s；热稳定 $S_{min}=I_k\sqrt{t}/C$ 须 ≥ 电缆截面。**

## 2. 背景

### 2.1 真题题面摘要（2018 供配电，节选）

某水泥厂 10kV 原料磨主电机，参数：
- 额定功率 $P_n$=2000 kW，额定电压 $U_n$=10 kV
- 功率因数 $\cos\varphi$=0.88，效率 $\eta$=0.95
- 启动电流倍数 $K_{st}$=6.5，启动时间 $t_{st}$=12 s
- 堵转时间（允许最长启动时间）=15 s
- 电机绝缘等级 F，温升按 B 级考核（80K）
- CT 变比 200/5A，保护用 10P20
- 10kV 母线三相短路电流 $I_k''$=16 kA
- 电机至开关柜电缆 YJV-8.7/10kV-3×95mm²，长 80m

问题：（1）计算额定电流 $I_n$；（2）过载保护整定（动作电流与动作时间）；（3）短路保护整定（瞬时电流速断）；（4）校验电缆热稳定是否满足。

## 3. 方案（答题要点）

### 3.1 解题链路

```
In = Pn/(√3·Un·cosφ·η)
  → 过载: Iop(OL) = (1.05~1.1)·In/Kct, t ≥ tst (反时限热模型)
  → 启动闭锁: 闭锁 12s (躲过启动电流)
  → 短路瞬动: Iop(SC) = 1.3·Ist = 1.3·Kst·In
  → 热稳定: Smin = Ik·√top/C ≤ 95mm²
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_n$ | 电机额定功率 | 2000 kW | 题给 |
| $U_n$ | 额定电压 | 10 kV | 题给 |
| $\cos\varphi$ | 功率因数 | 0.88 | 题给 |
| $\eta$ | 效率 | 0.95 | 题给 |
| $K_{st}$ | 启动电流倍数 | 6.5 | 题给 |
| $t_{st}$ | 启动时间 | 12 s | 题给 |
| $K_{CT}$ | CT 变比 | 200/5=40 | 题给 |
| $I_k''$ | 母线短路电流 | 16 kA | 题给 |
| $C$ | 热稳定系数（XLPE 铜芯） | 143 | GB 50217 |

## 4. 计算

### 4.1 额定电流（引自 [TH-007](../10-theory/TH-007-induction-motor-starting.md) §2 额定参数）

$$I_n=\frac{P_n}{\sqrt{3}\cdot U_n\cdot\cos\varphi\cdot\eta}=\frac{2000}{\sqrt{3}\times 10\times 0.88\times 0.95}$$

$$=\frac{2000}{14.477}=138.2\ \text{A}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $P_n$ | 额定功率 | 2000 kW |
| $U_n$ | 额定电压 | 10 kV |
| $\cos\varphi$ | 功率因数 | 0.88 |
| $\eta$ | 效率 | 0.95 |
| $I_n$ | 额定电流 | **138.2 A** |

### 4.2 过载保护整定（引自 GB 50055-2011 §2.4 + GB/T 14285-2023 §6.2）

**动作电流**（一次值）：

$$I_{op,OL}=K_{rel}\cdot I_n=1.05\times 138.2=145.1\ \text{A}$$

（GB 50055 推荐 $K_{rel}$=1.05~1.1，取 1.05 提高灵敏性）

**二次动作电流**：

$$I_{op,OL,2}=\frac{I_{op,OL}}{K_{CT}}=\frac{145.1}{40}=3.63\ \text{A}$$

**动作时间（反时限热模型）**：

电机启动电流 $I_{st}=K_{st}\times I_n=6.5\times 138.2=898.3$ A。

过载保护须躲过启动时间，采用**反时限热过载特性**（IEC 60255-3 标准反时限）：

$$t_{op}=\frac{0.14\times T_{set}}{(I/I_{op})^{0.02}-1}$$

当 $I/I_{op}=6.5/1.05=6.19$（启动时）：

$$t_{op,startup}=\frac{0.14\times T_{set}}{6.19^{0.02}-1}$$

要求 $t_{op,startup}\geq t_{st}=12$ s：

$$T_{set}\geq\frac{12\times(6.19^{0.02}-1)}{0.14}=\frac{12\times 0.0375}{0.14}=3.21\ \text{s}$$

取 **$T_{set}$=3.5 s**（标准反时限时间常数），则启动时动作时间：

$$t_{op,startup}=\frac{0.14\times 3.5}{6.19^{0.02}-1}=\frac{0.49}{0.0375}=13.1\ \text{s}>12\ \text{s ✓}$$

| 项 | 取值 | 说明 |
|---|---|---|
| 一次动作电流 | 145.1 A | 1.05$I_n$ |
| 二次动作电流 | 3.63 A | /40 |
| 时间常数 $T_{set}$ | 3.5 s | 躲过 12s 启动 |
| 启动时动作时间 | 13.1 s | > 12s ✓ |

### 4.3 启动闭锁（引自 GB/T 14285-2023 §6.2.3）

启动期间（0~12s），启动电流达 6.5 倍额定，过载保护若投入将误动。须设**启动闭锁**：

| 方式 | 原理 | 选型 |
|---|---|---|
| 启动元件闭锁 | 检测 $I>1.5I_n$ 时闭锁过载保护 | 推荐（无需外部输入） |
| 开关量闭锁 | 断路器合闸位置+延时 | 需辅助触点 |

选启动元件闭锁：$I_{block}=1.5\times I_n=1.5\times 138.2=207.3$ A，当电流 >207A 时闭锁过载保护，启动结束后（电流 <1.2$I_n$）自动解除。

### 4.4 短路瞬时保护整定（引自 GB/T 14285-2023 §6.3 + GB 50062-2008 §8.0.4）

瞬时电流速断须躲过最大启动电流（含非周期分量）：

$$I_{op,SC}=K_{rel}\cdot K_{sat}\cdot I_{st}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $K_{rel}$ | 可靠系数 | 1.3 | GB/T 14285 §6.3 |
| $K_{sat}$ | 非周期分量系数 | 1.0（电机启动无直流偏磁） | 经验 |
| $I_{st}$ | 启动电流 | 898.3 A | $6.5\times I_n$ |

$$I_{op,SC}=1.3\times 1.0\times 898.3=1167.8\ \text{A}$$

**二次动作电流**：

$$I_{op,SC,2}=\frac{1167.8}{40}=29.2\ \text{A}$$

**灵敏度校验**（电机出口两相短路，引自 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) §4）：

电机出口经 80m 电缆（YJV-95，$x_1$=0.08Ω/km, $r_1$=0.206Ω/km）：

$$Z_{line}=\sqrt{r_1^2+x_1^2}\times L=\sqrt{0.206^2+0.08^2}\times 0.08=0.221\times 0.08=0.0177\ \Omega$$

$$Z_{sys}=\frac{U_n^2}{S_{cc}}=\frac{10^2}{16\times\sqrt{3}\times 10}=0.361\ \Omega$$

$$Z_\Sigma=Z_{sys}+Z_{line}=0.361+0.0177=0.379\ \Omega$$

电机出口三相短路：

$$I_{k3,motor}''=\frac{1.10\times 10}{\sqrt{3}\times 0.379}=\frac{11}{0.657}=16.74\ \text{kA}$$

两相短路：

$$I_{k2,motor}''=0.866\times 16.74=14.50\ \text{kA}$$

$$K_{sen}=\frac{I_{k2,motor}''}{I_{op,SC}}=\frac{14500}{1167.8}=12.4$$

$K_{sen}$=12.4 ≫ 1.5 → **满足要求** ✓

### 4.5 电缆热稳定校验（引自 GB 50217-2018 附录 E + [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3）

短路保护动作时间：瞬时保护 $t_{op}$=0.05s + 断路器分闸 $t_{br}$=0.05s = 0.1s。

$$S_{min}=\frac{I_k''\cdot\sqrt{t_{op}}}{C}\times 10^3=\frac{16.74\times\sqrt{0.1}}{143}\times 10^3$$

$$=\frac{16.74\times 0.316}{143}\times 10^3=\frac{5.29}{143}\times 10^3=37.0\ \text{mm}^2$$

| 项 | 计算值 | 实际电缆 | 判定 |
|---|---|---|---|
| 热稳定最小截面 | 37.0 mm² | 95 mm² | ✓ 满足 |

## 5. 审查意见（命题陷阱与高频错误）

| 序号 | 命题陷阱 | 高频错误 | 正确做法 |
|---|---|---|---|
| 1 | 额定电流漏算效率 | $I_n=P/(\sqrt3 U\cos\varphi)$ 无 $\eta$ | $I_n=P_n/(\sqrt3 U_n\cos\varphi\eta)$ |
| 2 | 过载动作电流取 1.2$I_n$ | 偏大导致过载时拒动 | 电机取 1.05~1.1$I_n$ |
| 3 | 反时限时间常数未校验启动 | $T_{set}$=2s 导致启动时误动 | 校验 $t_{op,startup}\geq t_{st}$ |
| 4 | 短路速断按 1.2$I_n$ | 整定太小，启动时误动 | 须按 $1.3\times I_{st}=1.3\times 6.5\times I_n$ |
| 5 | 热稳定时间用 0.5s | 用后备保护时间 | 瞬时保护 0.05+0.05=0.1s |
| 6 | 漏设启动闭锁 | 启动时过载保护误跳 | 启动元件（$I>1.5I_n$）闭锁 |

## 6. 整改（典型解题规范）

### 6.1 解题步骤

1. $I_n=2000/(\sqrt3\times10\times0.88\times0.95)=138.2$A
2. 过载：$I_{op,OL}=1.05\times138.2=145.1$A, $I_{2}$=3.63A, $T_{set}$=3.5s
3. 启动闭锁：$I_{block}=1.5\times138.2=207$A
4. 短路速断：$I_{op,SC}=1.3\times6.5\times138.2=1168$A, $I_{2}$=29.2A
5. 灵敏度：$K_{sen}=14500/1168=12.4$ ✓
6. 热稳定：$S_{min}=16.74\times\sqrt{0.1}/143\times10^3=37$mm² ≤ 95 ✓

## 7. 经验教训

- [ ] **额定电流须除效率**：$I_n=P_n/(\sqrt3 U_n\cos\varphi\eta)$，不是 $P/(\sqrt3 U\cos\varphi)$
- [ ] **电机过载取 1.05~1.1$I_n$**（比变压器 1.2~1.3 更灵敏），反时限时间常数须躲过启动时间
- [ ] **短路速断须躲启动电流**：$I_{op}=1.3\times K_{st}\times I_n$，不是 1.2$I_n$
- [ ] **必须设启动闭锁**（$I>1.5I_n$ 时闭锁过载），否则启动时误跳
- [ ] 热稳定时间用**瞬时保护动作+分闸**（0.1s），不用后备时间

## 8. 关联条目

- 上游：[TH-007 感应电动机启动](../10-theory/TH-007-induction-motor-starting.md)（启动电流与启动时间）、[CALC-MS-001 电机启动压降](../40-calc/CALC-MS-001-motor-starting-voltage-drop.md)（启动参数）、[CALC-MS-002 电机温升](../40-calc/CALC-MS-002-motor-temperature-rise.md)（热稳定计算）、[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（灵敏度校验）
- 下游：[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（电动机保护配置）、[GB 50055-2011](../20-standards/cn-01-强制性通用规范与主干标准.md)（电机设计规范）
- 平行：[CASE-017 2020电机启动压降真题](CASE-017-exam-motor-starting-voltage-drop.md)（同源电动机——启动压降vs保护整定）、[CASE-014 消防泵末端切换](CASE-014-review-fire-pump-end-transfer.md)（同源电机类负荷）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（2018供配电真题拆解） | 知识库 |
