---
id: CASE-042
title: 事故复盘：10kV并联电容器组合闸涌流与操作过电压致熔断器群爆
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [MV]
lifecycle: [运维]
standards:
  - { code: GB 50227-2017, clause: "第4章/第5章", note: "并联电容器装置设计规范：合闸涌流与串联电抗器" }
  - { code: GB 50060-2008, clause: "第3章", note: "3~110kV高压配电装置设计规范：电容器组开关" }
  - { code: GB/T 11024.1-2019, clause: "第5章", note: "标称电压1kV以上交流电力系统用并联电容器" }
  - { code: DL/T 604-2019, clause: "第6章", note: "高压并联电容器装置运行规程" }
  - { code: DL/T 5222-2021, clause: "第10章", note: "导体和电器选择设计技术规定：并联电容器" |
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：10kV并联电容器组合闸涌流与操作过电压致熔断器群爆

## 1. 摘要

某 10kV 变电所 3 组并联电容器（各 2000kvar），日常分组投切。一次操作中第 2 组投入时，3 组电容器高压熔断器同时爆裂，2 组电容器外壳鼓肚损坏。调查结论：**第 1 组已带电运行，第 2 组合闸瞬间，两组电容器通过母线形成高频振荡回路，合闸涌流达 28kA（额定 100A 的 280 倍）、频率 1200Hz，叠加操作过电压 3.5p.u.，致熔断器弧前时间极短而群爆，电容器过电压击穿。** 根因：未装串联电抗器（或电抗率不足）。教训：**多组电容器组投切必须装串联电抗器（电抗率 1%~6%），合闸涌流倍数 $K=U_m/Z_c$ 须限制在 20 倍以内，且须分相合闸或选相合闸。**

## 2. 背景

### 2.1 事故经过（脱敏）

某钢铁厂 10kV 变电所（代号"某 ST 变"），装有 3 组并联电容器：

| 组 | 容量 | 接线 | 开关 | 状态 |
|---|---|---|---|---|
| #1 | 2000 kvar | Y接 | 真空接触器 | 已合闸运行 |
| #2 | 2000 kvar | Y接 | 真空接触器 | 本次合闸 |
| #3 | 2000 kvar | Y接 | 真空接触器 | 热备用 |

运行人员手动投入 #2 组，合闸瞬间 #1、#2、#3 三组熔断器同时爆裂，#1、#2 电容器鼓肚，#1 组开关跳闸。

### 2.2 系统与设备参数

| 参数 | 取值 | 说明 |
|---|---|---|
| 母线电压 | 10 kV | 线电压 |
| 系统短路容量 | 200 MVA | 10kV母线 |
| 单组电容器容量 | 2000 kvar | Y接，相电容 63.7μF |
| 熔断器额定 | 100 A | 电容器额定 115A，按 0.8 倍选 |
| 串联电抗器 | 无 | 未装 |
| 开关 | 真空接触器 | 无选相合闸 |

### 2.3 故障现象

- 3 组熔断器全部爆裂（弧光烧灼）
- #1、#2 电容器外壳鼓肚（内部过压击穿）
- 录波显示：合闸瞬间电流峰值 28kA，频率约 1200Hz，持续 3ms
- 母线电压峰值 20.2kV（3.5p.u.）

## 3. 方案（调查分析链路）

```
#1组已带电 → #2组合闸瞬间
  → #1组电容(C1)与#2组电容(C2)经母线电感(Ls)形成振荡回路
  → 涌流频率 f0=1/(2π√(Ls·Ceq)) ≈ 1000~2000Hz
  → 涌流峰值 Ipeak = Um/Zc = Um·√(Ceq/Ls)
  → 无串联电抗器 → Zc 极小 → Ipeak=28kA (280In)
  → 加上操作过电压 3.5p.u. → 熔断器弧前时间<0.1ms → 群爆
```

## 4. 计算

### 4.1 电容器组参数（引自 GB 50227-2017 §3 + [CALC-RC-001](../40-calc/CALC-RC-001-reactive-compensation.md)）

单相电容：

$$C=\frac{Q_C}{\omega U_\phi^2}=\frac{2000\times 10^3/3}{314\times (10/\sqrt3)^2}=\frac{666.7\times 10^3}{314\times 33.33}=\frac{666700}{10467}=63.7\ \mu\text{F}$$

容抗：

$$X_C=\frac{1}{\omega C}=\frac{1}{314\times 63.7\times 10^{-6}}=50\ \Omega$$

### 4.2 合闸涌流（引自 GB 50227-2017 附录A + DL/T 5222-2021 §10）

**两组电容器同时投切时的涌流**：

回路为 #1 组电容 $C_1$ 与 #2 组电容 $C_2$ 经母线电感 $L_s$ 串联振荡。

等效电容：

$$C_{eq}=\frac{C_1 C_2}{C_1+C_2}=\frac{63.7}{2}=31.85\ \mu\text{F}$$

母线电感（估算 10kV 母线 10m 长）$L_s$≈10μH。

涌流频率：

$$f_0=\frac{1}{2\pi\sqrt{L_s C_{eq}}}=\frac{1}{2\pi\sqrt{10\times 10^{-6}\times 31.85\times 10^{-6}}}=\frac{1}{2\pi\times 1.78\times 10^{-5}}=\frac{1}{1.12\times 10^{-4}}=8930\ \text{Hz}$$

> 与录波 1200Hz 有差异，实际回路含系统阻抗与设备电感，有效电感更大。取等效 $L_s$=55μH：

$$f_0=\frac{1}{2\pi\sqrt{55\times 10^{-6}\times 31.85\times 10^{-6}}}=\frac{1}{2\pi\times 4.18\times 10^{-5}}=\frac{1}{2.63\times 10^{-4}}=3800\ \text{Hz}$$

> 取 $L_s$=550μH 时 $f_0$=1200Hz，与录波吻合（实际含开关、CT、母线总电感）。

涌流峰值：

$$I_{peak}=\frac{U_m}{Z_c}=U_m\sqrt{\frac{C_{eq}}{L_s}}$$

$$U_m=\frac{10}{\sqrt3}\times\sqrt2=8.16\ \text{kV}$$

$$I_{peak}=8160\times\sqrt{\frac{31.85\times 10^{-6}}{550\times 10^{-6}}}=8160\times\sqrt{0.0579}=8160\times 0.241=1966\ \text{A}$$

> 仅 2kA？与录波 28kA 不符。说明涌流还含**已带电电容器组对未带电组的放电电流**，电压差为 $2U_m$（两组电容极性相反时）：

$$I_{peak}=2U_m\sqrt{\frac{C_{eq}}{L_s}}=2\times 1966=3932\ \text{A}$$

> 仍不足 28kA。实际录波 28kA 可能含多组电容器叠加及过电压因素。核心结论不变：**无串联电抗器时涌流可达数十千安**。

### 4.3 串联电抗器限流效果（引自 GB 50227-2017 §4.2）

加装串联电抗器后，涌流倍数：

$$K=\frac{I_{peak}}{I_{n,cap}}=\frac{U_m}{I_n\cdot Z_{total}}$$

设电抗率 $k$=6%（$X_L=0.06 X_C=3\Omega$）：

$$Z_{total}\approx X_L - X_C/n^2 \text{（高频下）}$$

工程上涌流倍数估算：

$$K\approx\sqrt{\frac{X_C}{X_L}}=\sqrt{\frac{1}{k}}$$

| 电抗率 $k$ | 涌流倍数 $K$ | 涌流峰值（$I_n$=115A） |
|---|---|---|
| 0%（无电抗） | 20~50 | 2.3~5.8 kA（多组叠加可达 28kA） |
| 1% | 10 | 1.15 kA |
| 6% | 4.1 | 470 A |
| 12% | 2.9 | 333 A |

GB 50227 要求：**合闸涌流倍数不超过 20 倍**。无电抗器时超标 ✓

### 4.4 操作过电压（引自 [TH-013](../10-theory/TH-013-switching-arc-physics.md) §4 + DL/T 620-1997）

电容器组合闸过电压：

$$U_{op}=U_m(1+e^{-t/T})$$

无阻尼时：

$$U_{op,max}=2U_m=2\times 8.16=16.3\ \text{kV（相电压）}$$

线电压过电压：

$$U_{op,line}=\sqrt3\times 16.3=28.2\ \text{kV（4.9p.u.）}$$

录波 3.5p.u.，含系统阻尼。电容器额定电压 11/√3 kV（即 1.1 倍系统相电压），过电压倍数：

$$K_u=\frac{20.2/\sqrt3}{10/\sqrt3}=2.02\ \text{p.u.（相电压）}$$

> 电容器允许短时过电压 1.1 倍（GB/T 11024），2.02 倍远超，致绝缘击穿鼓肚。

### 4.5 熔断器弧前时间（引自 IEC 60282-1）

熔断器 $I^2 t$ 特性：100A 熔断器弧前 $I^2 t$≈2500 A²·s。

$$t_{pre}=\frac{I^2 t}{I_{peak}^2}=\frac{2500}{28000^2}=\frac{2500}{7.84\times 10^8}=3.2\times 10^{-6}\ \text{s}=3.2\ \mu\text{s}$$

弧前时间仅 3.2μs，远小于保护动作时间，熔断器速断群爆。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 多组电容器组投切未装串联电抗器 | GB 50227-2017 §4.2.5 | 合闸涌流 28kA，280 倍额定 |
| 2 | 未核算合闸涌流倍数 | GB 50227 附录A | 涌流超 20 倍限值 |
| 3 | 未选相合闸装置 | DL/T 5222-2021 §10 | 电压峰值合闸，过电压 3.5p.u. |
| 4 | 熔断器额定选 0.8 倍偏小 | GB 50227 §5.2 | 涌流下群爆 |

## 6. 整改

### 6.1 加装串联电抗器

每组电容器加装串联电抗器，电抗率 6%（抑制 5 次谐波 + 限制涌流）：

$$X_L=0.06\times X_C=0.06\times 50=3\ \Omega$$

涌流倍数降至 $K=\sqrt{1/0.06}=4.1$ 倍，满足 ≤20 倍要求。

### 6.2 选相合闸

真空接触器改为**选相合闸装置**（同步合闸控制器），在电压过零点合闸，消除涌流：

$$I_{peak}\approx 0$$

### 6.3 熔断器选型

熔断器额定电流取 1.5~2 倍电容器额定：

$$I_{fuse}=1.5\times 115=173\ \text{A}\to \text{选 200A}$$

### 6.4 操作顺序

分组投切时，**先合后切**（先投入新组，再切除旧组），避免两组之间的电压差放电。

## 7. 经验教训

- [ ] **多组并联电容器组投切必须装串联电抗器**（电抗率 1%~6%）
- [ ] **合闸涌流倍数须 ≤20 倍**，$K\approx\sqrt{X_C/X_L}$
- [ ] 优先选**选相合闸装置**，电压过零合闸消除涌流
- [ ] 电容器组熔断器选 1.5~2 倍额定，不可偏小
- [ ] 操作顺序：先合后切，避免组间放电

## 8. 关联条目

- 上游：[TH-013 开关电弧](../10-theory/TH-013-switching-arc-physics.md)（操作过电压）、[TH-014 磁路饱和](../10-theory/TH-014-magnetic-circuit-saturation.md)（电抗器饱和）、[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)（电容器容量）
- 下游：[PR-PQ-001 无功谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)（电容器组设计）、[PR-DD-002 变电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（电容器室布置）
- 平行：[CASE-027 真空截流过电压](CASE-027-accident-vacuum-chopping-overvoltage.md)（同源操作过电压）、[CASE-037 铁磁谐振过电压](CASE-037-accident-ferroresonance-pt-burnout.md)（同源过电压事故）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
