---
id: CASE-044
title: 校审驳回：10kV并联电容器组过电压保护与避雷器参数配合不当
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [MV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50227-2017, clause: "第4章/第6章", note: "并联电容器装置设计规范：过电压保护与避雷器" }
  - { code: GB/T 11032-2020, clause: "第5章/第6章", note: "交流无间隙金属氧化物避雷器：参数选择" }
  - { code: DL/T 620-1997, clause: "第4章/第5章", note: "交流电气装置的过电压保护和绝缘配合：电容器过电压" }
  - { code: GB 50060-2008, clause: "第3章", note: "3~110kV高压配电装置设计规范：电容器组保护" }
  - { code: GB/T 14285-2023, clause: "第4章", note: "继电保护和安全自动装置技术规程：过电压保护" |
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：10kV并联电容器组过电压保护与避雷器参数配合不当

## 1. 摘要

某 10kV 变电所 2 组并联电容器（各 2400kvar），原设计过电压保护：过电压继电器 1.1$U_n$ 跳闸 + 氧化锌避雷器（标称放电电流 5kA，额定电压 12.7kV）。校审驳回两项：（1）过电压整定值 1.1$U_n$ 与电容器允许 1.1 倍持续过电压重叠，电容器已损坏才跳闸；（2）避雷器额定电压 12.7kV 对应持续运行电压 10.2kV < 电容器最高运行电压 11.0kV，避雷器将在工频过电压下误动作。整改：过电压保护设两段（1.1$U_n$ 报警/1.15$U_n$ 延时跳闸），避雷器改额定电压 17kV（持续运行 13.6kV）。教训：**电容器组过电压保护须与避雷器绝缘配合——过电压整定 1.1~1.15$U_n$（报警+跳闸两段），避雷器额定电压 $U_r\geq 1.25 U_{c,max}$（不致工频动作），残压 $U_{res}<0.8 U_{cap,BIL}$。**

## 2. 背景

### 2.1 工程概况（脱敏）

某市政 10kV 变电所（代号"某 CT 变"），电容器组用于功率因数补偿。

| 参数 | 取值 | 说明 |
|---|---|---|
| 系统电压 | 10 kV | 不接地 |
| 电容器组 | 2400 kvar × 2 | Y接，外壳对地 |
| 电容器额定电压 | 11/√3 kV | 1.1 倍系统 |
| 串联电抗器 | 6% | 抑制 5 次谐波 |
| 过电压保护 | 1.1$U_n$ 跳闸 | 单相电压 |
| 避雷器 | HY5W-12.7/45 | 5kA, 12.7kV |

### 2.2 原设计参数表

| 项 | 设计值 | 标准要求 | 判定 |
|---|---|---|---|
| 过电压动作值 | 1.1$U_n$=6.35kV | 1.1~1.15$U_n$ | 边界 |
| 过电压延时 | 0.5s | 3~5s（报警）/1s（跳闸） | — |
| 避雷器额定电压 | 12.7 kV | ≥1.25$U_{c,max}$=13.75kV | ✗ |
| 避雷器持续运行电压 | 10.2 kV | ≥$U_{c,max}$=11kV | ✗ |
| 避雷器残压(5kA) | 45 kV | <0.8$U_{BIL}$=57.6kV | ✓ |

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
电容器工频过电压承受能力: 1.1Un连续 / 1.2Un 5min / 1.3Un 1min
  → 过电压保护须在电容器损坏前动作: 1.1Un报警, 1.15Un延时跳闸
  → 避雷器须在工频过电压下不动作: Ur ≥ 1.25 Uc,max
  → 避雷器残压须低于电容器冲击耐压: Ures < 0.8 UBIL
  → 原设计: 过电压1.1Un(边界) + 避雷器Ur=12.7kV(<13.75kV要求)
  → 整改: 过电压两段 + 避雷器改 HY5W-17/45
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_n$ | 系统相电压 | $10/\sqrt3=5.77$ kV | 系统 |
| $U_{c,n}$ | 电容器额定相电压 | $11/\sqrt3=6.35$ kV | 铭牌 |
| $U_{c,max}$ | 电容器最高运行电压 | 1.1×$U_n$=6.35 kV | GB 50227 |
| $U_{r}$ | 避雷器额定电压 | 12.7 kV（原）/ 17 kV（改） | 选型 |
| $U_c$ | 避雷器持续运行电压 | 10.2/13.6 kV | 厂家 |
| $U_{res}$ | 避雷器残压(5kA) | 45 kV | 厂家 |
| $U_{BIL}$ | 电容器雷电冲击耐压 | 75 kV | GB/T 11024 |

## 4. 计算

### 4.1 电容器过电压承受能力（引自 GB/T 11024.1-2019 §5.4 + GB 50227-2017 §3.2）

| 过电压倍数 | 持续时间 | 说明 |
|---|---|---|
| 1.10 $U_n$ | 连续 | 正常运行上限 |
| 1.15 $U_n$ | 每 24h 不超过 30min | 可接受 |
| 1.20 $U_n$ | 5 min | 短时 |
| 1.25 $U_n$ | 1 min | 短时 |
| 1.30 $U_n$ | 1 s | 极限 |

**过电压保护整定原则**（引自 GB/T 14285-2023 §4.7）：

- 低定值：1.1$U_n$，延时 5s，发信号（报警）
- 高定值：1.15$U_n$，延时 0.5~1s，跳闸

原设计 1.1$U_n$ 直接跳闸 = 报警值与跳闸值重叠，**电容器已在 1.1$U_n$ 长期运行（允许），保护却频繁跳闸**；或**过电压 >1.1$U_n$ 时未及时跳闸**（因边界值）。

### 4.2 避雷器额定电压选择（引自 GB/T 11032-2020 §6 + DL/T 620-1997 §4.2）

避雷器额定电压须满足：**在系统最高工频过电压下不动作（不导通）**。

10kV 不接地系统单相接地时，非故障相电压升至 $\sqrt3 U_n$：

$$U_{ph,max}=\sqrt3\times 5.77=10\ \text{kV（相电压）}$$

> 但电容器组接于母线，母线最高运行电压 $U_{m,max}=1.15\times 10/\sqrt3\times\sqrt3=11.5$ kV（线电压）。

避雷器额定电压：

$$U_r\geq k\times U_{m,max}$$

| 接地方式 | $k$ | $U_r$（线电压系统） |
|---|---|---|
| 中性点不接地 | 1.25 | $1.25\times 11=13.75$ kV |
| 经消弧线圈接地 | 1.4 | $1.4\times 11=15.4$ kV |
| 经小电阻接地 | 1.38 | 同上 |

**原设计 $U_r$=12.7 kV < 13.75 kV** → 不满足。避雷器持续运行电压 $U_c=U_r/1.25=10.2$ kV < $U_{m,max}$=11 kV → 避雷器在工频过电压下将持续导通，热崩溃。

**整改**：选 HY5W-17/45，$U_r$=17kV，$U_c=13.6$kV > 11kV ✓

### 4.3 避雷器残压与绝缘配合（引自 DL/T 620-1997 §5.3 + GB 50227-2017 §6.4）

避雷器残压（5kA 标称放电电流下）须 < 电容器雷电冲击耐压的 80%：

$$U_{res}<0.8\times U_{BIL}$$

电容器 $U_{BIL}$=75kV（10kV 等级，GB/T 11024）：

$$U_{res}<0.8\times 75=60\ \text{kV}$$

原避雷器残压 45kV < 60kV ✓

但改选 HY5W-17/45 后残压仍为 45kV（同残压等级），绝缘配合满足。

**配合系数**：

$$K_c=\frac{U_{BIL}}{U_{res}}=\frac{75}{45}=1.67>1.4\ \text{✓}$$

### 4.4 避雷器与电容器的距离效应（引自 DL/T 620-1997 §5.3）

避雷器与电容器之间的电气距离 $l$ 越大，侵入波陡度 $a$ 越大，电容器上的过电压越高：

$$U_{cap}=U_{res}+2\times a\times l/v$$

| 距离 $l$ | 过电压增量（$a$=1kV/μs, $v$=150m/μs） |
|---|---|
| 0 m | $U_{res}$=45 kV |
| 5 m | 45+2×1×5/150×1000=45+66.7=111 kV ✗ |
| 10 m | 45+133=178 kV ✗ |

> 距离效应显著！**避雷器须紧靠电容器安装**，电气距离 ≤2m。

原设计避雷器装在母线侧，距电容器 8m → 电容器上过电压可达 178kV >> 75kV → 绝缘击穿。

### 4.5 过电压保护整定（引自 GB/T 14285-2023 §4.7）

| 段 | 动作电压 | 延时 | 动作 |
|---|---|---|---|
| I 段（报警） | 1.10 $U_n$=6.35kV | 5s | 发信号 |
| II 段（跳闸） | 1.15 $U_n$=6.64kV | 0.5s | 切电容器组 |

> $U_n$=系统相电压=5.77kV。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 过电压保护 1.1$U_n$ 直接跳闸，无报警段 | GB/T 14285-2023 §4.7 | 频繁跳闸或过压损坏 |
| 2 | 避雷器额定电压 12.7kV < 13.75kV | GB/T 11032-2020 §6 | 工频过电压下避雷器热崩溃 |
| 3 | 避雷器装母线侧，距电容器 8m | DL/T 620-1997 §5.3 | 距离效应致电容器过压击穿 |
| 4 | 未核算避雷器残压与电容器 $U_{BIL}$ 配合 | GB 50227-2017 §6.4 | 绝缘配合不明确 |

## 6. 整改

### 6.1 过电压保护改两段

| 段 | 原设计 | 整改 |
|---|---|---|
| 报警 | 无 | 1.10$U_n$，5s 发信 |
| 跳闸 | 1.10$U_n$，0.5s | 1.15$U_n$，0.5s 跳闸 |

### 6.2 避雷器改型

| 项 | 原设计 | 整改 |
|---|---|---|
| 型号 | HY5W-12.7/45 | HY5W-17/45 |
| 额定电压 | 12.7 kV | 17 kV |
| 持续运行电压 | 10.2 kV | 13.6 kV |
| 残压(5kA) | 45 kV | 45 kV |

### 6.3 避雷器安装位置

避雷器移至电容器组附近，电气距离 ≤2m。

## 7. 经验教训

- [ ] **电容器过电压保护须两段**：1.1$U_n$ 报警（延时 5s）+ 1.15$U_n$ 跳闸（延时 0.5s）
- [ ] **避雷器额定电压 $U_r\geq 1.25 U_{m,max}$**（不接地系统），否则工频过电压下热崩溃
- [ ] **避雷器须紧靠电容器安装**（≤2m），距离效应使过电压倍增
- [ ] **绝缘配合系数 $K_c=U_{BIL}/U_{res}\geq 1.4$**
- [ ] 避雷器持续运行电压须 ≥ 系统最高运行电压

## 8. 关联条目

- 上游：[TH-013 开关电弧](../10-theory/TH-013-switching-arc-physics.md)（操作过电压）、[TH-009 雷电物理](../10-theory/TH-009-lightning-physics.md)（雷电过电压）、[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)（电容器组）
- 下游：[PR-PQ-001 无功谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)（电容器组设计）、[PR-DD-002 变电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（电容器室布置）、[PR-GR-001 防雷设计](../30-practice/PR-GR-001-lightning-protection-design.md)（避雷器选型）
- 平行：[CASE-042 电容器组合闸涌流事故](CASE-042-accident-capacitor-inrush-fuse-burst.md)（同源电容器组——涌流vs过电压）、[CASE-037 铁磁谐振过电压](CASE-037-accident-ferroresonance-pt-burnout.md)（同源过电压保护）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
