***

id: CASE-045
title: 2017供配电真题拆解：应急照明蓄电池容量与持续时间校验
domain: CASE
subdomain: EX
case\_type: exam
year\_source: 2017年注册电气工程师（供配电）专业案例
desensitized: true
voltage\_levels: \[LV]
lifecycle: \[设计]
standards:

- { code: GB 51309-2018, clause: "第3章/第6章", note: "消防应急照明和疏散指示系统技术标准：蓄电池容量与持续时间" }

- { code: GB 50016-2014, clause: "10.1", note: "建筑设计防火规范(2018)：消防应急照明持续时间" }

- { code: GB 51348-2019, clause: "第21章", note: "民用建筑电气设计标准：应急照明电源" }

- { code: GB 55037-2022, clause: "第16章", note: "建筑防火通用规范：应急照明" }

- { code: DL/T 5044-2014, clause: "附录B", note: "电力工程直流电源系统设计技术规程：蓄电池容量计算" |
  status: draft
  reviewers: \[]
  version: 0.1
  updated: 2026-09-09

***

# 2017供配电真题拆解：应急照明蓄电池容量与持续时间校验

## 1. 摘要

2017 年供配电专业案例题：某一类高层公共建筑，应急照明集中电源（蓄电池组）供电，应急照明负荷 5kW，要求持续供电时间 90min。已知蓄电池为阀控铅酸（VRLA），标称电压 220V，放电终止电压 1.85V/单体，电池效率 0.95。要求选择蓄电池容量并校验是否满足。结论：蓄电池容量 $C\_{10}=\frac{P\times t}{U\_n\times \eta\times K\_{c}}$，取 $K\_c$=0.75（90min 放电容量系数），$C\_{10}=\frac{5000\times 1.5}{220\times 0.95\times 0.75}=47.8$Ah，选 50Ah。教训：**应急照明蓄电池容量须用容量系数法核算，不同放电时间对应不同 $K\_c$（30min→0.5, 60min→0.65, 90min→0.75, 120min→0.85），持续时间按建筑性质取 30\~180min。**

## 2. 背景

### 2.1 真题题干（脱敏重构）

某一类高层公共建筑（建筑高度 80m），设集中电源集中控制型应急照明系统。

| 参数             | 数值     | 说明               |
| -------------- | ------ | ---------------- |
| 应急照明总功率 $P$    | 5 kW   | 含疏散指示+备用照明       |
| 持续供电时间 $t$     | 90 min | 一类高层（≥1h，按90min） |
| 蓄电池标称电压 $U\_n$ | 220 V  | 104节×2V          |
| 单体终止电压         | 1.85 V | VRLA             |
| 放电容量系数 $K\_c$  | 0.75   | 90min放电，VRLA     |
| 电池效率 $\eta$    | 0.95   | —                |
| 温度系数           | 1.0    | 25°C             |

**问题**：选择蓄电池容量（$C\_{10}$）。

### 2.2 关键考点

1. 应急照明持续时间取值（按建筑性质）
2. 蓄电池容量计算（容量系数法）
3. 放电终止电压与单体数量
4. 容量系数 $K\_c$ 的选取

## 3. 方案（解题链路）

```
1. 确定持续时间 t: 一类高层 → 90min
2. 计算放电功率 P=5kW
3. 容量系数法: C10 = P×t / (Un×η×Kc)
4. Kc 取值: 90min → 0.75 (VRLA)
5. 计算 C10 并取标准容量
6. 校验: 实际放电时间 ≥ 90min
```

## 4. 计算

### 4.1 应急照明持续时间（引自 GB 51309-2018 §3.2 + GB 55037-2022 §16.2）

| 建筑类型                       | 持续时间   |
| -------------------------- | ------ |
| 高度＞100m 民用建筑               | ≥90min |
| 医疗建筑、老年人照料设施、总建面＞10万m²公共建筑 | ≥60min |
| 其他建筑                       | ≥30min |
| 避难层/间                      | ≥60min |

本题为一类高层（80m，≤100m），按 GB 55037 取 ≥60min，但题目给定 90min（设计留裕度）。

### 4.2 蓄电池容量计算（引自 [CALC-BT-001](../40-calc/CALC-BT-001-battery-capacity.md) + DL/T 5044-2014 附录B）

**容量系数法**：

$$C\_{10}=\frac{P\times t}{U\_n\times \eta\times K\_c\times K\_t}$$

| 符号     | 含义      | 取值               |
| ------ | ------- | ---------------- |
| $P$    | 放电功率    | 5000 W           |
| $t$    | 放电时间    | 1.5 h            |
| $U\_n$ | 蓄电池标称电压 | 220 V            |
| $\eta$ | 蓄电池效率   | 0.95             |
| $K\_c$ | 容量系数    | 0.75（90min，VRLA） |
| $K\_t$ | 温度系数    | 1.0（25°C）        |

$$C\_{10}=\frac{5000\times 1.5}{220\times 0.95\times 0.75\times 1.0}=\frac{7500}{156.75}=47.8\ \text{Ah}$$

**选标准容量 50Ah**（向上取整到标准系列）。

### 4.3 放电容量系数表（引自 DL/T 5044-2014 附录B 表B.1）

VRLA 蓄电池容量系数 $K\_c$：

| 放电时间    | $K\_c$（VRLA，25°C） |
| ------- | ----------------- |
| 30 min  | 0.50              |
| 60 min  | 0.65              |
| 90 min  | 0.75              |
| 120 min | 0.85              |
| 180 min | 0.92              |
| 600 min | 1.00              |

### 4.4 单体数量与终止电压（引自 [CALC-BT-001](../40-calc/CALC-BT-001-battery-capacity.md)）

标称 2V/单体，220V 系统：

$$n=\frac{U\_n}{U\_{cell,nominal}}=\frac{220}{2}=110\ \text{节}$$

终止电压 1.85V/单体：

$$U\_{min}=110\times 1.85=203.5\ \text{V}$$

> 203.5V 为放电末期电压，仍满足应急照明灯具工作电压范围（一般 0.85\~1.1$U\_n$）。

### 4.5 实际放电时间校验

选 50Ah 后，实际放电电流：

$$I\_d=\frac{P}{U\_n}=\frac{5000}{220}=22.7\ \text{A}$$

放电率：$I\_d/C\_{10}=22.7/50=0.455C\_{10}$

90min 放电时实际容量系数（0.455$C\_{10}$ 放电率）约 0.78，实际可放电量：

$$C\_{act}=50\times 0.78=39\ \text{Ah}$$

实际放电时间：

$$t\_{act}=\frac{C\_{act}}{I\_d}=\frac{39}{22.7}=1.72\ \text{h}=103\ \text{min}>90\ \text{min ✓}$$

### 4.6 另一种算法：恒流法（对照）

$$C\_{10}=\frac{I\_d\times t}{K\_c\times \eta}=\frac{22.7\times 1.5}{0.75\times 0.95}=\frac{34.1}{0.7125}=47.9\ \text{Ah}$$

与功率法结果 47.8Ah 一致 ✓

## 5. 审查意见（真题考点陷阱）

| 序号 | 常见错误                         | 正确做法                |
| -- | ---------------------------- | ------------------- |
| 1  | $K\_c$ 取 1.0（不考虑放电率）         | 按放电时间查 $K\_c$ 表     |
| 2  | 持续时间取 30min（所有建筑）            | 按建筑性质取 30\~180min   |
| 3  | 不计电池效率 $\eta$                | $\eta$=0.95（VRLA）   |
| 4  | 用 $C\_{10}$ 直接 = $I\times t$ | 须除以 $K\_c$ 和 $\eta$ |

## 6. 整改

### 6.1 容量选择原则

$$C\_{10}\geq \frac{P\times t}{U\_n\times \eta\times K\_c}$$

向上取标准容量系列（25/30/40/50/60/80/100/120...Ah）。

### 6.2 持续时间选择

严格按 GB 51309/GB 55037 表 3.2.4 取值，一类高层（≤100m）取 60min，超 100m 取 90min。

## 7. 经验教训

- [ ] **蓄电池容量用容量系数法**：$C\_{10}=P\times t/(U\_n\times \eta\times K\_c)$

- [ ] **容量系数 $K\_c$ 按放电时间查表**，不可取 1.0

- [ ] **持续时间按建筑性质**：超100m→90min，医疗/老人/大商业→60min，其他→30min

- [ ] VRLA 单体终止电压 1.85V，电池效率 0.95

- [ ] 选标准容量向上取整，再校验实际放电时间

## 8. 关联条目

- 上游：[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)（容量系数法）、[PR-BE-001 应急照明](../30-practice/PR-BE-001-emergency-lighting.md)（持续时间）、[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)（消防负荷）

- 下游：[CALC-BT-002 UPS蓄电池](../40-calc/CALC-BT-002-ups-battery-autonomy.md)（UPS 备电）

- 平行：[CASE-002 应急照明校审](CASE-002-review-emergency-lighting.md)（同源应急照明）、[CASE-026 UPS蓄电池校审](CASE-026-review-ups-bypass-battery-autonomy.md)（同源蓄电池容量）

## 9. 变更记录

| 版本  | 日期         | 修改内容 | 修改人 |
| --- | ---------- | ---- | --- |
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |

