---
id: CASE-051
title: 校审驳回：110kV输电线路距离保护整定不配合致下级变电站越级跳闸
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [HV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 14285-2023, clause: "第4章", note: "继电保护和安全自动装置技术规程：距离保护" }
  - { code: DL/T 559-2018, clause: "第6章", note: "220kV~750kV电网继电保护装置运行整定规程" }
  - { code: GB 50062-2008, clause: "第4章", note: "电力装置的继电保护和自动装置设计规范" }
  - { code: CALC-PT-002, clause: "—", note: "距离保护整定计算方法（知识库）" }
  - { code: DL/T 584-2017, clause: "全文", note: "3kV~110kV电网继电保护装置运行整定规程" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：110kV输电线路距离保护整定不配合致下级变电站越级跳闸

## 1. 摘要

某 110kV 电网：变电站 A 经线路 L1 供电给变电站 B，B 经线路 L2 供电给 C。L1 距离保护 I 段整定为 0.85$Z_{L1}$（13.6Ω），L2 距离保护 I 段整定为 0.85$Z_{L2}$。校审发现：L1 距离 I 段 13.6Ω 覆盖至 B 母线后，但**未与 L2 保护配合**——B 母线故障时 L1 保护 0s 动作（应跳 L2 开关），导致 B 站全停（越级跳闸）。整改：L1 I 段按 0.85$Z_{L1}$ 但须校验不伸入 L2 保护范围，L1 II 段与 L2 I 段配合（0.5s 延时）。教训：**距离保护须逐级配合——上级 I 段不伸入下级 I 段范围（可靠系数 0.8~0.85），II 段须与下级 I 段配合且延时 ≥0.5s，校验灵敏度 $K_{sen}\geq 1.25$。**

## 2. 背景

### 2.1 系统结构（脱敏）

```
电源S ── 变A ── L1(16Ω) ── 变B ── L2(12Ω) ── 变C
              │                │
              母线A            母线B
```

| 线路 | 正序阻抗 | 长度 |
|---|---|---|
| L1 (A→B) | 16 Ω | 20km |
| L2 (B→C) | 12 Ω | 15km |

### 2.2 原整定方案

| 保护 | 段 | 阻抗定值 | 延时 |
|---|---|---|---|
| L1（A侧） | I段 | 0.85×16=13.6Ω | 0s |
| L1（A侧） | II段 | 0.85×16+12=25.6Ω | 0.5s |
| L2（B侧） | I段 | 0.85×12=10.2Ω | 0s |

### 2.3 问题

L1 I 段 13.6Ω 折算到 A→B 距离：13.6/16=85% L1 长度，恰在 B 母线前。但**当 B 母线故障时**，从 A 侧测量阻抗 = $Z_{L1}$=16Ω > 13.6Ω，L1 I 段不动作，应由 L1 II 段（0.5s）切除。

**校审发现的真实问题**：L1 I 段 13.6Ω 实际覆盖范围因**分支系数**影响，当 C 侧有电源时，B 母线故障 A 侧测量阻抗 $Z_m=Z_{L1}+K_b Z_{fault}$，可能小于 13.6Ω，导致 L1 I 段误动（越级）。

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
距离保护整定: 上级I段 = 0.8~0.85 × Z_line
  → 须保证不伸入下级I段范围
  → 上级II段 = Z_line + 下级I段，延时≥0.5s
  → 灵敏度校验: II段覆盖本线末端 Ksen≥1.25
  → 分支系数 Kb = (I_line + I_branch)/I_line ≥ 1
  → 原方案: 未考虑Kb, 上级I段可能伸入下级 → 越级
  → 整改: 计及Kb后重算, 减小上级I段系数
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $Z_{L1}$ | L1 正序阻抗 | 16 Ω | 线路参数 |
| $Z_{L2}$ | L2 正序阻抗 | 12 Ω | 线路参数 |
| $K_{rel}$ | 可靠系数 | 0.85 | DL/T 584 |
| $K_b$ | 分支系数 | 1.3 | 双侧电源 |
| $I_{sc,B}$ | B 母线短路电流 | 5 kA | 计算 |

## 4. 计算

### 4.1 距离保护 I 段整定（引自 [CALC-PT-002](../40-calc/CALC-PT-002-distance-protection-setting.md) + DL/T 584-2017）

**L1 I 段（A 侧）**：

$$Z_{set1}^{I}=K_{rel}\times Z_{L1}=0.85\times 16=13.6\ \Omega$$

> 此为单电源无分支情况。若 C 侧有电源（分支系数 $K_b$），B 母线故障时 A 侧测量阻抗：

$$Z_m=Z_{L1}+K_b\times Z_{fault}$$

B 母线金属性短路 $Z_{fault}$=0，$Z_m=Z_{L1}$=16Ω > 13.6Ω，I 段不动作 ✓

但**经弧光短路**（$Z_{fault}$=2Ω）且 $K_b$=1.3：

$$Z_m=16+1.3\times 2=18.6\ \Omega>13.6\ \Omega\quad\text{仍不动作}$$

**真正的越级风险**：L1 I 段保护范围末端（距 A 站 85%×20km=17km）故障，阻抗 13.6Ω，恰在动作边界。若 B 侧助增使测量阻抗偏小，可能误动。

### 4.2 距离保护 II 段整定（引自 CALC-PT-002）

**L1 II 段（A 侧）**：

$$Z_{set1}^{II}=K_{rel}\times(Z_{L1}+Z_{set2}^{I})=0.85\times(16+10.2)=0.85\times 26.2=22.27\ \Omega$$

延时 $t^{II}$=0.5s（与 L2 I 段配合）。

**灵敏度校验**（L1 末端故障）：

$$K_{sen}=\frac{Z_{set1}^{II}}{Z_{L1}}=\frac{22.27}{16}=1.39\geq 1.25\ \text{✓}$$

### 4.3 越级跳闸场景分析

**场景**：L2 出口（B 侧）故障，L2 I 段应 0s 切除。

若 L2 I 段拒动（CT 断线或保护故障），由 L1 II 段 0.5s 切除——这是正确的后备配合。

**越级场景**：L2 I 段动作切除 L2 开关，但 L1 I 段因测量阻抗受助增/汲出影响，**在 L2 故障时也动作**，跳开 L1 → B 站全停。

**助增时测量阻抗**（C 侧电源注入 B 母线）：

$$Z_m=\frac{I_{L1}\cdot Z_{L1}+I_{branch}\cdot 0}{I_{L1}}=Z_{L1}+\frac{I_{branch}}{I_{L1}}\cdot Z_{L2,partial}$$

汲出系数 $K_b<1$ 时，$Z_m$ 减小，可能 < 13.6Ω → L1 I 段误动。

### 4.4 分支系数校核（引自 DL/T 584-2017 §6.2）

汲出时 $K_b$=0.7（C 侧电源汲出 30% 电流）：

$$Z_m=Z_{L1}\times K_b=16\times 0.7=11.2\ \Omega<13.6\ \Omega$$

**L1 I 段在 L2 故障时误动 → 越级跳闸** ✗

### 4.5 整改整定

考虑最大汲出系数 $K_{b,min}$=0.7：

$$Z_{set1}^{I}=K_{rel}\times Z_{L1}\times K_{b,min}=0.85\times 16\times 0.7=9.52\ \Omega$$

取 $Z_{set1}^{I}$=9.5Ω，保护范围 9.5/16=59% L1（牺牲保护范围换取选择性）。

或更优：**装设纵联差动保护**（光纤差动），全线速动，无需配合。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 未核算分支系数（助增/汲出） | DL/T 584-2017 §6.2 | 汲出时上级 I 段误动 |
| 2 | L1 I 段与 L2 I 段无选择性配合 | GB/T 14285 §4.4 | 越级跳闸，B 站全停 |
| 3 | 灵敏度校验未计分支系数 | DL/T 584 | 整定偏于危险 |
| 4 | 未考虑光纤差动方案 | GB/T 14285 | 保护速动性不足 |

## 6. 整改

### 6.1 整定修正

| 段 | 原整定 | 整改后 |
|---|---|---|
| L1 I段 | 13.6Ω | 9.5Ω（计汲出）或加装光纤差动 |
| L1 II段 | 25.6Ω/0.5s | 22.3Ω/0.5s（与 L2 I 段配合） |
| L2 I段 | 10.2Ω | 10.2Ω（不变） |

### 6.2 推荐方案

110kV 线路优先采用**光纤纵联差动保护**，全线速动（<40ms），无需距离配合，彻底解决越级问题。

## 7. 经验教训

- [ ] **距离保护必须核算分支系数**（助增 $K_b$>1 / 汲出 $K_b$<1）
- [ ] **汲出时测量阻抗减小**，上级 I 段可能伸入下级，须乘 $K_{b,min}$
- [ ] **上级 I 段可靠系数 0.8~0.85**，保证不伸入下级
- [ ] **II 段与下级 I 段配合**，延时 ≥0.5s
- [ ] **灵敏度校验 $K_{sen}\geq 1.25$**（II 段覆盖本线末端）
- [ ] 110kV 及以上优先用光纤差动，全线速动

## 8. 关联条目

- 上游：[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（选择性）、[CALC-PT-002 距离保护整定](../40-calc/CALC-PT-002-distance-protection-setting.md)、[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（短路电流）
- 下游：[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（线路保护）
- 平行：[CASE-022 2021短路与保护整定](CASE-022-exam-short-circuit-protection.md)（同源保护整定）、[CASE-011 直流接地致保护误动](CASE-011-accident-dc-ground-fault.md)（同源保护误动）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
