---
id: TH-005
title: 接地故障的地表电位分布与接触/跨步电压
domain: 基础理论
subdomain: 高电压/接地技术
voltage_levels: [LV, MV, HV, EHV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 50065-2011, clause: "附录", note: "接触电压与跨步电压限值及接地网计算" }
  - { code: IEEE Std 80-2013, clause: "全文", note: "50/70kg 人体模型与耐受电压公式（GB/T 50065 方法同构）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 接地故障的地表电位分布与接触/跨步电压

## 1. 定义

接地故障电流 $I_F$ 经接地极扩散入大地时，大地不再是等位体：以接地极为中心形成**地电位升高（GPR）** $U_g=I_F R_g$，沿地表径向衰减。由此定义：

- **跨步电压 $U_{step}$**：地面上相距 1m（一个跨步）两点间的电位差；
- **接触电压 $U_{touch}$**：人站立点（水平 1m、垂直 1.8m 内可触及范围）与可导电部分间的电位差；
- **转移电位**：GPR 经金属导体引出接地区外的危险电位。

## 2. 物理图像

半球接地极（半径 $r_0$）注入电流 $I$，电流沿径向半球面扩散，电流密度 $J=I/(2\pi r^2)$ 随距离平方衰减；场强 $E=\rho J$，电位 $V(r)=\dfrac{\rho I}{2\pi r}$。**离极越远，同样的 1m 步距"切"到的电位差越小**——大部分电位降消耗在接地极附近数米内；约 20m 外（大电流/大网距更大）电位衰减至工程可忽略，习惯称"零电位点"。真正的危险不是"地电位多高"，而是**人体两点间的电位差**：单脚踩在接地网上方、另一脚在网外，跨步电压最大；手摸网内设备外壳、脚踩网边，接触电压最凶——这也是接地网边缘要做**帽檐（边缘辅助接地极）**的原因。

## 3. 推导

半球极地表电位：$V(r)=\dfrac{\rho I}{2\pi r}$。跨步电压（步距 $T$，自 $r$ 至 $r+T$）：

$$U_{step}(r) = \frac{\rho I}{2\pi}\left(\frac{1}{r}-\frac{1}{r+T}\right)$$

**人体耐受校验**（Dalziel 心室颤动判据 $I_B = k/\sqrt{t}$，50kg 取 $k=116$、70kg 取 $k=157$，mA）。以接触回路（人体电阻 1000Ω 串入双脚对地电阻）推得（IEEE 80 / GB/T 50065 同构公式）：

$$E_{touch} = \frac{(1000+1.5\,C_s\rho_s)\times0.116}{\sqrt{t}}\ \text{V},\qquad E_{step} = \frac{(1000+6\,C_s\rho_s)\times0.116}{\sqrt{t}}\ \text{V（50kg）}$$

其中 $\rho_s$ 为地表层电阻率（如砾石垫层），$C_s\le1$ 为表层衰减系数（Derating Factor）——**铺高阻砾石层**等效抬高人脚对地电阻，显著放宽耐受值。

| 符号 | 含义 | 单位 |
|---|---|---|
| $\rho,\ \rho_s$ | 大地/地表层电阻率 | Ω·m |
| $R_g$ | 接地电阻 | Ω |
| $U_g$ | 地电位升高（GPR） | V |
| $t$ | 故障持续时间 | s |

## 4. 与工程实践的联系

- 支撑条目：变电站接地网设计（GR 域，规划条目）；[mapping MAP-K](../20-standards/mapping-中外对照表.md)（GB/T 50065 ⇄ IEEE 80 ⇄ EN 50522 三体系人体模型对比）
- 失效边界：① 半球极公式仅为**物理图像**，实际接地网用数值计算（不等电位接地网法/软件 CDEGS 类）；② 双层土壤/季节冻土需等值视在电阻率修正；③ 接触/跨步限值依赖**保护切除时间 t**——继电保护整定（D 域）与接地设计（GR 域）必须交接这一参数，t 取主保护+断路器全切除时间的保守值；④ 低压 TN 系统中"接触电压"由回路阻抗压降决定（相保回路计算，见 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md)），与本条"高压地电位"机理不同、勿混。
- 工程速记：**"危险在边缘、安全靠均压、限值看时间"**。

## 5. 关联条目与变更记录

- 关联：[TH-004 人体电流效应](TH-004-current-effects-human-body.md)（耐受公式的数据来源）、[CASE-016 0.4kV柜电弧光短路烧伤](../50-case/CASE-016-accident-arc-flash-burn.md)（弧光压力波与转移电位风险）
- 下游案例：[CASE-034 中性点小电阻接地](../50-case/CASE-034-review-neutral-resistor-grounding.md)（中性点接地跨步电压）、[CASE-046 直流绝缘监测](../50-case/CASE-046-review-dc-insurance-monitoring-capacitance-mismatch.md)

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
