---
id: TH-009
title: 雷电放电物理与雷电参数
domain: 基础理论
subdomain: 高电压/防雷
voltage_levels: [LV, MV, HV]
lifecycle: [设计]
standards:
  - { code: GB 50057-2010, clause: "附录/表", note: "雷电流参数、滚球半径与建筑分类" }
  - { code: GB/T 21714.1-2015, clause: "", note: "雷电防护 第1部分：总则（idt IEC 62305-1）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 雷电放电物理与雷电参数

## 1. 定义

地闪（cloud-to-ground lightning）是雷云与大地间的放电，工程关心的完整过程：**下行先导（stepped leader）→ 连接（连接先导上行会合）→ 首次回击（first return stroke）→ 后续回击（subsequent strokes，含箭式先导）**。工程防护直接使用的参数（GB 50057-2010 / GB/T 21714 表列）：**峰值电流 $I$、电荷量 $Q$、单位能量 $W/R$、电流陡度 $\mathrm{d}i/\mathrm{d}t$**，以及波形约定 **10/350μs（首次雷击长持续时间分量）与 8/20μs、0.25/100μs（后续雷击）**。

## 2. 物理图像

雷云下部荷负电（典型）使地面感应正电荷，云地之间形成巨大"待充电电容"。当下行先导（负流注的阶梯式推进，每级数十米、间歇数十微秒）逼近地面，地面突出物电场集中处激发**上行连接先导**，两者会合即完成"放电路径的最后一公里"——**回击**：通道瞬间导通，储存的能量沿通道泄放，电流升至数十 kA（微秒级），通道温度达 3 万 K 量级、发光如树倒挂。此后雷云内残余电荷可经已成通道多次补充放电（箭式先导直达+后续回击，更陡但幅值较低）。**接闪的实质**：让接闪器成为"最愿意出连接先导的点"（几何突出+电场集中），替被保护物承受回击。

## 3. 推导

**（1）滚球半径-雷电流关系**（电几何模型 EGM，IEC 62305-3/GB 50057 采纳）：

$$d = 10\,I^{0.65}\quad(I\ \text{单位 kA},\ d\ \text{单位 m})$$

击距 $d$（滚球半径 $h_r$）随雷电流增大而增大：小电流雷"够不着"远处高点，可"钻"入保护范围——**滚球越小，要求截获的雷电流越小，保护越严**：

| 滚球半径 | 对应截获电流 | GB 50057 建筑分类 | IEC 62305 LPL |
|---|---|---|---|
| 20 m | ≈3 kA | — | Ⅰ |
| 30 m | ≈5 kA | 第一类 | ≈Ⅱ |
| 45 m | ≈10 kA | 第二类 | ≈Ⅲ |
| 60 m | ≈16 kA | 第三类 | Ⅳ |

（GB/T 21714 与 IEC 完全对应；GB 50057 建筑分类与 LPL 映射见 [MAP-J](../20-standards/mapping-中外对照表.md)。）

**（2）SPD 分级参数的波形基础**：首次雷击 10/350μs 含**大电荷量**（$Q=\int i\,\mathrm{d}t$），考验 SPD 的**能量耐受（Iimp）**；8/20μs 为短脉冲，对应 II 级试验 SPD 的 $I_n/I_{max}$。同幅值下 10/350 的电荷与能量约为 8/20 的数十倍——**Iimp 与 In 不可互换引用**（GB/T 18802.1/IEC 61643-11 分级试验）。

| 符号 | 含义 | 单位 |
|---|---|---|
| $I$ | 雷电流峰值 | kA |
| $d$ | 击距（滚球半径） | m |
| $Q$ | 雷电荷量 | C |
| $W/R$ | 单位能量（比能） | J/Ω |

## 4. 与工程实践的联系

- 支撑条目：[PR-GR-001 防雷分类与接闪器设计](../30-practice/PR-GR-001-lightning-protection-design.md)（滚球法/网格法/保护角法的选择与算例）；SPD 级联配置（BE 域规划条目：I/II 级试验的能量配合、Up < 设备耐压的级差校验）
- 失效边界：① 电几何模型是**统计性几何近似**，不描述"绕击概率"语义——特别重要的设施（如 LNG 储罐）另做雷击风险评估（GB/T 21714.2/IEC 62305-2，$R = N\times P\times L$ 风险分量法）；② 侧击雷、接触/跨步电压与地电位反击（GPR，见 [TH-005](TH-005-touch-step-voltage.md)）不在接闪模型内，须等电位联结体系兜底；③ 雷电参数表按**极性、地域、地形**有统计差异，GB 50057 取保守分位；海上/高原项目宜引用 IEC 62305 重新取值。
- 工程速记：**"滚球越小防得越狠；10/350 看能量、8/20 看幅值；接闪＋等电位＋SPD 三件套缺一不可"**。

## 5. 关联条目与变更记录

- 关联：[TH-005 接触/跨步电压](TH-005-touch-step-voltage.md)、[TH-001 似稳近似](TH-001-quasi-static-approximation.md)（雷电波头为 ns~μs 级，波过程不可忽略）、[CASE-024 防雷接地电阻不达标+SPD配合](../50-case/CASE-024-review-lightning-grounding-spd.md)（雷电流注入与地电位升校算）
- 下游案例：[CASE-037 铁磁谐振过电压](../50-case/CASE-037-accident-ferroresonance-pt-burnout.md)、[CASE-044 避雷器配合](../50-case/CASE-044-review-capacitor-overvoltage-spd-coordination.md)

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建 | KB 管理员 |
