---
id: TH-022
title: 过电压机理与绝缘配合
domain: 基础理论
subdomain: 高电压
voltage_levels: [LV, MV, HV, EHV, UHV]
lifecycle: [设计, 验收, 运维]
standards:
  - { code: GB/T 311.1-2012, clause: "5", note: "绝缘配合，规定雷电/操作/暂态过电压耐受水平与配合方法" }
  - { code: GB 50064-2014, clause: "3", note: "交流电气装置过电压保护与绝缘配合设计规范，给出各类过电压限值与避雷器配置" }
  - { code: GB 11032-2020, clause: "5", note: "交流无间隙金属氧化物避雷器（idt IEC 60099-4），定义残压、参考电压、能量耐受" }
  - { code: GB/T 16927.1-2008, clause: "6", note: "高电压试验技术，规定雷电/操作冲击试验波形 1.2/50 μs 与 250/2500 μs" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 过电压机理与绝缘配合

## 1. 定义

**过电压**指作用于设备的电压峰值超过最高工作电压峰值（$U_m\sqrt{2}/\sqrt{3}$）。按成因分外部过电压（雷电）与内部过电压（操作/暂态/谐振）。

| 类别 | 子类 | 起源 | 波前时间 | 典型幅值（p.u.） |
|---|---|---|---|---|
| **外部** | 雷电过电压（直击/感应/反击） | 雷电放电注入电荷 | 1~10 μs | 1~6 p.u.（无保护可达数十 p.u.） |
| **内部-操作** | 操作过电压（合闸/分闸/故障） | 开关动作激发 LC 暂态 | 50~5000 μs | 1.5~3.5 p.u. |
| **内部-暂态** | 工频过电压（甩负荷/单相接地/空载长线） | 稳态运行方式突变 | 0.1~数 s | 1.0~1.9 p.u. |
| **内部-谐振** | 谐振过电压（线性/铁磁/参数） | LC 网络谐振激发 | 0.1~数 s | 2~5 p.u.（铁磁可达更高） |

**绝缘配合**：在设备绝缘水平、过电压限值、保护装置特性之间建立协调关系，使绝缘故障率满足可靠性目标的工程方法（GB/T 311.1 §5）。

| 物理量 | 符号 | 单位 |
|---|---|---|
| 设备最高电压 | $U_m$ | kV |
| 雷电冲击耐受电压（BIL） | $U_{w,LI}$ | kV |
| 操作冲击耐受电压（SIL） | $U_{w,SI}$ | kV |
| 避雷器残压（标称放电电流下） | $U_{res}$ | kV |
| 避雷器参考电压 | $U_{ref}$ | kV |
| 保护距离 | $d_p$ | m |
| 配合电流（标称放电电流） | $I_n$ | kA |

## 2. 物理图像

**雷电过电压**（详见 [TH-009 雷电物理](TH-009-lightning-physics.md)）：雷击线路或附近大地，注入电流在波阻抗上形成行波（详见 [TH-017 电缆波过程与 VFTO](TH-017-cable-wave-process-vfto.md)），沿线路侵入变电站，在变压器/母线终端反射叠加。避雷器（MOA）在波前达到参考电压时导通，将能量泄入大地，残压钳制在 $U_{res}$ 以下。

**操作过电压**：开关分合闸激发线路与电感（变压器励磁电感、并联电抗器）之间的 LC 暂态。典型场景：

- **空载线合闸**：线路残余电荷与电源电压叠加，最大可达 2 p.u.（无合闸电阻）
- **单相重合闸**：故障相残留电荷与电源反相，可达 3~3.5 p.u.
- **开断空载变压器/电抗器**：截流激发高频过电压（[TH-013 开关电弧物理](TH-013-switching-arc-physics.md) 真空截流过电压）

**工频过电压**：稳态运行方式突变后系统进入新的稳态前过渡过程。**甩负荷**时发电机转速上升、$E_f$ 上升、长线路费兰蒂效应叠加，末端电压可达 1.3~1.5 p.u.（详见 [TH-019 输电线路参数与长线方程](TH-019-transmission-line-parameters-long-line.md) §3.4）。

**谐振过电压**：LC 网络在工频/次谐波/高次谐波形成谐振，能量持续注入使电压幅值持续上升：

- **线性谐振**（$f_0=50$ Hz）：断线、电压互感器并联谐振；
- **铁磁谐振**（详见 [TH-014 磁路饱和](TH-014-magnetic-circuit-saturation.md)）：非线性电感与电容形成多稳态，跳变到高电压工作点，PT 烧毁典型；
- **参数谐振**：发电机同步电抗周期性变化（$X_d\ne X_q$）激发，罕见但须校核。

```
绝缘配合三层逻辑：

  设备绝缘水平 (BIL/SIL/U_m) ───┐
                               │ 裕度系数 k = U_w/U_res
  避雷器残压 U_res ──────────────┤
                               │ 配合电流 I_n 选定残压曲线
  实际过电压（雷电/操作/暂态）──┘
                               ↑
                          保护距离 d_p 限制行波叠加
```

## 3. 推导

### 3.1 雷电过电压行波幅值

雷击线路注入电流 $I$，线路波阻抗 $Z_c$，过电压幅值（无避雷线时）：

$$
U_{max}\approx\frac{Z_c\cdot I}{2}
$$

220 kV 线路 $Z_c\approx 350$ Ω、$I=10$ kA 时 $U_{max}\approx 1750$ kV，远超 BIL（220 kV 设备 BIL 950 kV）——必须靠线路避雷线 + 杆塔接地 + 变电站 MOA 多级削减（详见 [PR-GR-001 防雷分类](../30-practice/PR-GR-001-lightning-protection-design.md)）。

### 3.2 避雷器残压与配合耐受电压

$$
U_{w,LI}=k_c\cdot U_{res}\quad k_c\approx 1.15\sim1.25
$$

裕度系数 $k_c$ 反映距离效应、老化、污秽等不确定因素。配合电流 $I_n$ 由避雷器等级选：配电型 5 kA、电站型 10 kA、并联电容器组保护 10 kA（GB 11032 §5）。

### 3.3 保护距离（行波叠加效应）

MOA 距离变压器 $d_p$ 时，反射波与入射波在变压器端叠加，电压峰值提升：

$$
U_{transformer}=U_{res}+2\frac{d_p}{v}\frac{\mathrm{d}u}{\mathrm{d}t}\approx U_{res}\bigl(1+\frac{2d_p}{v\tau}\bigr)
$$

其中 $\tau$ 为波前时间。工程上限 $d_p\le 20\sim40$ m（GB 50064 §3.2 推荐值，超过需加 MOA）。

### 3.4 操作过电压估算（空载线合闸）

电源电压峰值 $U_m\sqrt{2}/\sqrt{3}$，残余电压 $U_r$，最严重工况合闸相位 90°：

$$
U_{max}\approx 2\cdot U_m\sqrt{2}/\sqrt{3} - U_r
$$

无合闸电阻最严重可达 2.0~2.5 p.u.（含阻尼）；带合闸电阻或选相合闸装置可降至 1.6~1.8 p.u.，是超高压线路操作冲击 SIL 选择依据。

### 3.5 各电压等级绝缘水平示例

| $U_m$（kV） | 雷电 BIL（kV） | 操作 SIL（kV） | MOA 额定（kV） | 残压 $U_{res}$（kV） |
|---|---|---|---|---|
| 12 | 60/75 | — | 12 | 39 |
| 40.5 | 185/200 | — | 42 | 124 |
| 126 | 450 | 350 | 100 | 260 |
| 252 | 950 | 850 | 200 | 520 |
| 363 | 1175 | 950 | 300 | 727 |
| 550 | 1550 | 1175 | 420 | 1045 |
| 800 | 2100 | 1550 | 600 | 1490 |
| 1100 | 2400 | 1800 | 800 | 1820 |

> **趋势速记**：电压等级越高，操作 SIL 与雷电 BIL 比值越接近 1（操作过电压主导），需用 MOA 限制操作过电压；低压以雷电 BIL 为主。

## 4. 与工程实践的联系

- **支撑条目 1**：[PR-GR-001 防雷分类](../30-practice/PR-GR-001-lightning-protection-design.md)——变电站 MOA 配置、进线段保护、杆塔接地电阻都是基于本条行波幅值与保护距离推导；10/0.4 μs 与 8/20 μs 波形不可互换（详见 [TH-009 雷电物理](TH-009-lightning-physics.md) §波形参数）。
- **支撑条目 2**：[TH-017 电缆波过程与 VFTO](TH-017-cable-wave-process-vfto.md) 与 [TH-013 开关电弧物理](TH-013-switching-arc-physics.md)——GIS VFTO、真空截流过电压同属过电压子类，本条给出分类与绝缘配合统一框架。
- **失效边界**：① 雷电过电压估算用 $Z_c I/2$ 简化公式仅适用单线单点；多回线路、变电站母线分布复杂，须 EMTP 仿真；② 操作过电压受合闸相位随机性影响，须统计计算（GB 50064 §3.2 给出 2% 概率参考值）；③ MOA 老化后 $U_{ref}$ 下降、$I_{moa}$ 上升，须定期监测泄漏电流；④ 谐振过电压不能靠 MOA 持续吸收（能量受限），须消除谐振条件（改接线、加阻尼、改 P T 开口三角加电阻）。
- **下游案例**：[CASE-007 避雷针与接地真题](../50-case/CASE-007-exam-lightning-grounding.md)、[CASE-024 防雷与 SPD 配合](../50-case/CASE-024-review-lightning-grounding-spd.md)、[CASE-027 真空截流过电压](../50-case/CASE-027-accident-vacuum-chopping-overvoltage.md)、[CASE-037 铁磁谐振 PT 烧毁](../50-case/CASE-037-accident-ferroresonance-pt-burnout.md)、[CASE-044 避雷器选型配合](../50-case/CASE-044-review-capacitor-overvoltage-spd-coordination.md)

## 5. 关联条目与变更记录

- 关联：[TH-009 雷电物理](TH-009-lightning-physics.md)（外部过电压源）、[TH-013 开关电弧物理](TH-013-switching-arc-physics.md)（操作过电压源）、[TH-014 磁路饱和](TH-014-magnetic-circuit-saturation.md)（铁磁谐振过电压）、[TH-017 电缆波过程与 VFTO](TH-017-cable-wave-process-vfto.md)（行波传播）、[TH-019 输电线路参数与长线方程](TH-019-transmission-line-parameters-long-line.md)（费兰蒂效应工频过电压）、[TH-021 中性点接地方式](TH-021-neutral-grounding-and-zero-sequence-network.md)（弧光接地过电压）、[PR-GR-001 防雷分类](../30-practice/PR-GR-001-lightning-protection-design.md)
- 下游案例：见 §4 列表。

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含四类过电压机理分类、行波幅值公式、MOA 残压保护距离、操作过电压估算、各电压等级 BIL/SIL/MOA 参数表 | KB 管理员 |
