---
id: TH-047
title: 中高压 XLPE 电缆水树老化机理与绝缘诊断（水树生长/电树枝/PD 信号/在线监测）
domain: 基础理论
subdomain: 电缆绝缘
voltage_levels: [HV, EHV]
lifecycle: [运维]
standards:
  - { code: GB/T 2951.41-2024, clause: "全文", note: "电缆和光缆绝缘和护套材料通用试验方法 - 水树试验" }
  - { code: GB/T 7695-2021, clause: "全文", note: "挤包绝缘电力电缆运行中绝缘水树诊断导则" }
  - { code: IEC 60840:2020, clause: "附录", note: "Power cables with extruded insulation and their accessories for rated voltages above 30 kV up to 150 kV - Water treeing test" }
  - { code: CIGRE TB 496, clause: "全文", note: "Water Treeing in Extruded Cable Insulations（水树研究报告）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 中高压 XLPE 电缆水树老化机理与绝缘诊断

## 1. 定义

水树（Water Tree）是**交联聚乙烯（XLPE）绝缘层**在长期运行中受**水、电场和机械应力**共同作用下产生的绝缘劣化现象。水树不是真正的树枝状——它是聚合物内部形成的**含水微孔通道网络**，直径从纳米到微米级，可延伸至数毫米。当水树发展成**电树枝（Electrical Tree）**时，绝缘会在短时间内击穿。

**典型寿命周期**：XLPE 电缆的水树发展通常耗时 **20~40 年**，而电树枝发展到击穿仅需**数小时至几天**。因此**早期诊断水树**是延长电缆寿命、避免突发停电的关键。

| 阶段 | 特征 | 发展时间 | 检测难度 |
|---|---|---|---|
| **水树起始** | 微孔形成（10~100 nm），绝缘电阻下降 5~10% | 10~20 年 | 高（常规 PD 检测不出） |
| **水树生长** | 含水通道网络形成（μm 级），介损上升 | 15~30 年 | 中（介损法、红外热像） |
| **水树→电树枝** | 水树尖端电场集中，产生 10~100 nC 局部放电 | 分钟~小时 | 低（PD 检测仪可捕捉） |
| **击穿** | 热失控或电击穿 | 秒级 | — |

## 2. 物理图像

水树形成的微观机理：

```
XLPE 绝缘层（交联聚乙烯 + 抗氧剂 + 电压稳定剂）
    │
    │  水（从电缆接头间隙/护套破损渗入）
    │  + 电场（工频 AC 50 Hz，幅值 U₀）
    │  + 机械应力（热胀冷缩/敷设弯曲）
    ▼
水树起始（微孔 < 100 nm）
    │
    │  电场作用下，水树内水分子偶极取向
    │  微孔壁 → 电场畸变（尖端集中）
    │  聚合物链在水 + 应力下断裂
    ▼
水树生长（含水通道网络，μm~mm 级）
    │
    │  水树尖端电场强度 E ≈ 2×U₀ / mm
    │  (远高于 XLPE 平均场强 ~3~8 kV/mm)
    │
    │  当 U₀ 升高到一定阈值
    │  水树尖端电场 ≥ XLPE 击穿场强 (~20 kV/mm)
    ▼
电树枝起始（导电碳黑通道 + PD）
    │
    ▼
绝缘击穿
```

**两类水树**：

| 类型 | 特征位置 | 生长方向 | 典型尺寸 | 危害 |
|---|---|---|---|---|
| **内水树（Vent Tree）** | 绝缘-导体屏蔽界面 | 向绝缘内部生长 | 0.5~3 mm | 接界面空隙水浸入，电场集中 |
| **外水树（Bow-tie Tree）** | 绝缘-绝缘屏蔽界面 | 向绝缘内部生长 | 0.2~1 mm | 护套破损水浸入，发展更快 |

## 3. 推导

### 3.1 水树生长动力学

水树长度 $L(t)$ 的经典生长模型（基于电场 + 时间）：

$$L(t) \propto U^{2n} \cdot t^m$$

其中 $n \approx 1.5 \sim 2.5$（电压指数），$m \approx 0.3 \sim 0.5$（时间指数）。

**加速老化试验**采用电压倍增来模拟长期运行：$U_{\mathrm{test}} / U_{\mathrm{rated}} = 2 \sim 3$，老化时间从数年缩短至数月。

### 3.2 绝缘诊断方法原理

#### 3.2.1 介损法（Tan-δ 测量）

水树使绝缘**等效电导**上升 → tanδ 增大。

$$\tan\delta = \frac{G}{\omega C} + \frac{\omega C_{\mathrm{loss}}}{\omega C_{\mathrm{total}}}$$

**判据**（CIGRE 推荐）：

| tanδ 值（20°C, 0.1 Hz） | 状态 |
|---|---|
| < 1 × 10⁻³ | 良好 |
| 1~5 × 10⁻³ | 可疑，需跟踪 |
| > 5 × 10⁻³ | 严重，建议更换 |

#### 3.2.2 局部放电（PD）检测

电树枝阶段的 PD 特征：

- 放电量 10~1000 pC
- 放电重复率数百~数千次/秒
- 相位分布呈现典型的**"兔耳"图案**（工频正负半周各一个集中区）
- 频率成分覆盖数十 MHz，适合用 **UHF 法（特高频 300 MHz~1.5 GHz）** 检测

**注意**：水树阶段无明显 PD——常规 PD 检测只能抓电树枝，无法早期诊断。

#### 3.2.3 时域反射法（TDR）

沿电缆注入脉冲，检测反射信号。水树区域的**介电常数从 2.2（XLPE）变为 ~3.5（含水）**，会产生阻抗不连续点，TDR 可定位水树位置（精度 ±10 m）。

## 4. 与工程实践的联系

### 4.1 应用场景

| 应用 | 依赖条目 | 标准依据 |
|---|---|---|
| 10/20 kV 电缆年度绝缘检测 | TH-017（波过程 VFTO）、CALC-SC-001（短路电流） | GB/T 7695-2021 |
| 110/220 kV 高压电缆在线监测 | TH-019（输电线路参数）、PR-DD-002（设备选型） | GB 50217-2018 |
| 电缆接头专项检查 | PR-DD-003（电缆敷设） | GB/T 42127-2022 |
| 故障定位与剩余寿命评估 | TH-043（AI 基础，寿命预测模型） | IEC 60840:2020 |

### 4.2 失效边界

| 边界条件 | 后果 | 工程速记 |
|---|---|---|
| 水树已发展成电树枝但未检出 | 下一次过电压（雷击/操作）即击穿 | 电缆事故中 60% 以上源于此 |
| 电缆受潮但未形成水树（早期阶段） | 常规检测全部正常，直到水树发展后才恶化 | 重点关注运行超过 15 年、护套有破损记录的电缆 |
| 高压电缆（110 kV+）绝缘厚 | 水树发展慢但电树枝发展快 | 更短的检测周期（建议 1 年 vs 中压 3 年） |

### 4.3 工程速记

> **水树诊断优先级**：红外热像（快，热损耗异常）→ 介损/TDR（中，定量）→ PD 检测（慢但最准确）。运行超过 20 年的 XLPE 电缆应采用组合诊断。

## 5. 关联与变更

| 关联 | 说明 |
|---|---|
| [TH-017](TH-017-cable-wave-process-vfto.md) | VFTO 过电压会加速水树→电树枝转变 |
| [TH-019](TH-019-transmission-line-parameters-long-line.md) | 电缆波阻抗变化反映水树程度 |
| [TH-025](TH-025-cable-thermal-field-and-ampacity.md) | 载流量提升使电缆长期超温，加速水树 |
| [TH-043](TH-043-ai-foundations-in-electrical-engineering.md) | AI 可从 PD 图谱/介损数据中识别水树早期特征 |
| [PR-DD-003](../30-practice/PR-DD-003-cable-routing-and-installation.md) | 电缆敷设方式（排管/直埋/桥架）影响水树发展速度 |

**变更记录**：
- 2026-09-10：首版草稿
