---
id: TH-055
title: 电化学储能系统级联故障与热蔓延动力学（簇级火灾/多电芯传播/消防协同）
domain: 基础理论
subdomain: 储能安全
voltage_levels: [LV, HV]
lifecycle: [设计, 验收, 运维]
standards:
  - { code: GB/T 44240-2024, clause: "第7章 热失控防护与消防", note: "电化学储能系统安全规范（强制性）" }
  - { code: GB/T 42288-2022, clause: "§5 热安全与消防", note: "电化学储能系统环境技术条件" }
  - { code: NFPA 855-2023, clause: "全文", note: "Standard for the Installation of Stationary Energy Storage Systems（簇级火灾防控）" }
  - { code: IEC 62660-3:2020, clause: "全文", note: "Secondary batteries for road vehicles - Safety requirements（电芯级热滥用测试）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 电化学储能系统级联故障与热蔓延动力学

## 1. 定义

储能系统的**级联故障（Cascading Failure）**是指**单体电芯热失控后，通过热传导、机械挤压、电气短路三种路径逐级传播至模组→簇→储能舱**的过程。与单体热失控（TH-046）不同，级联故障关注的是**热蔓延的传播机制、时间特征和防控策略**。

| 传播阶段 | 涉及尺度 | 传播时间 | 关键物理机制 |
|---|---|---|---|
| **电芯→电芯**（同模组） | 10~50 cm | 秒级（5~30 s） | 相邻电芯热传导 + 模组挤压变形 |
| **模组→模组**（同簇） | 0.5~2 m | 十秒级（30~120 s） | 气流对流 + 连接器短路 + 泄压阀排气 |
| **簇→簇**（同舱） | 2~10 m | 分钟级（2~10 min） | 舱内可燃气体积聚爆燃 + 热辐射 |
| **舱→舱**（场站） | 10~30 m | 十分钟级 | 辐射 + 消防系统介入时机 |

## 2. 物理图像

级联故障的三种传播路径：

```
触发电芯（热失控，T > 250°C）
    │
    ├── 路径 A：热传导（主导，最先发生）
    │   Q_cond = k_sheet · A_contact · (T_hot - T_cold) / d
    │   k_sheet = 30~80 W/(m·K)（电芯外壳/铜排）
    │   传播速度 ≈ 5~10 cm/s（同模组内）
    │   → 相邻电芯被加热至 T_onset（90°C）→ 自放热 → 进入热失控
    │
    ├── 路径 B：机械 + 电气
    │   热失控电芯膨胀 → 模组框架变形 → 相邻电芯挤压
    │   → 电芯内部短路（极耳刺穿隔膜） → 次级热失控
    │   同时，膨胀可能导致连接器断裂 → 直流系统短路 → 过流保护动作
    │
    └── 路径 C：气体 + 对流 + 爆燃
        热失控电芯释放可燃气体（H₂/CO/C₂H₄）
        → 模组泄压阀打开 → 气体进入舱内
        → 舱内气体浓度积累至 LEL（1~4%）附近
        → 若遇电气火花（连接器/接触器）→ 爆燃
        → 爆燃产生的热量 + 压力波加速邻近簇的热失控
```

**三种传播路径的时间尺度差异**：热传导是**秒级**的，爆燃是**分钟级**的。因此**热蔓延阻隔层**（气凝胶、云母板）主要防热传导，**舱级通风/惰化系统**主要防爆燃。

## 3. 推导

### 3.1 电芯间热传导模型

相邻两个方形电芯的热传导：

$$\Delta t_{\mathrm{spread}} = \frac{C_p \rho L^2}{k} \ln\left(\frac{T_{\mathrm{hot}} - T_{\mathrm{amb}}}{T_{\mathrm{onset}} - T_{\mathrm{amb}}}\right)$$

典型值：$L = 0.05$ m（电芯边距），$C_p \approx 1000$ J/(kg·K)，$\rho \approx 2500$ kg/m³，$k \approx 50$ W/(m·K)。

**计算结果**：从热失控电芯传导到相邻电芯达到 $T_{\mathrm{onset}}$（90°C）的时间约 **5~20 秒**——这是**最紧迫的时间窗口**。

### 3.2 模组级热蔓延阻隔

热蔓延阻隔层的设计要求：

$$\Delta t_{\mathrm{with}} > \gamma \cdot \Delta t_{\mathrm{without}}$$

$\gamma$ 为设计系数，通常取 10~100（**至少延长 10 倍时间**）。

常用阻隔材料：

| 材料 | 热导率 W/(m·K) | 厚度 | 抑制效果 |
|---|---|---|---|
| 气凝胶毡 | 0.02~0.05 | 5~10 mm | 最佳（Δt 延长 50~100 倍） |
| 云母板 | 0.3~0.5 | 1~2 mm | 好（Δt 延长 10~20 倍） |
| 隔热胶带 + 间隙 | — | 间隙 2 mm | 中等（Δt 延长 2~5 倍） |

### 3.3 舱级爆燃模型

可燃气体在舱内的积累：

$$C_{\mathrm{gas}}(t) = \frac{V_{\mathrm{gas}} \cdot e^{-t/\tau_{\mathrm{vent}}}}{V_{\mathrm{cabin}}} \cdot \left(1 - e^{-t/\tau_{\mathrm{release}}}\right)$$

其中 $V_{\mathrm{gas}}$ = 单体产气量（200~500 L/Ah），$\tau_{\mathrm{vent}}$ = 通风时间常数，$\tau_{\mathrm{release}}$ = 气体释放时间（秒级）。

**关键时间点**：$C_{\mathrm{gas}}$ 达到 LEL（下爆炸极限）的时间通常在热失控后 **1~3 分钟**——**惰化系统（注入 N₂）必须在此之前启动**。

### 3.4 消防系统协同

| 系统 | 启动时间 | 作用 | 约束 |
|---|---|---|---|
| **BMS 切断**（电子保护） | < 10 ms | 切断高压回路 | 热失控后 1~2 s 内即动作 |
| **舱级喷淋**（水/泡沫） | 10~60 s | 冷却 + 防爆燃 | 必须在气体 LEL 前介入 |
| **全氟己酮灭火** | < 10 s | 窒息 + 冷却 | 不导电，适合储能舱 |
| **远程爆破泄压** | 分钟级 | 防止舱体爆炸 | 极端工况下的保底手段 |

## 4. 与工程实践的联系

### 4.1 应用场景

| 应用 | 依赖条目 | 标准依据 |
|---|---|---|
| 储能电站热蔓延防控方案设计 | TH-046（单体热失控）、PR-ES-001（储能接入） | GB/T 44240-2024 |
| 储能舱级消防系统选型 | PR-CM-001（消防联动）、CALC-LT-001（照度/热计算思路） | NFPA 855-2023 |
| 热蔓延仿真模型验证 | TH-043（AI/数值方法） | IEC 62660-3:2020 |
| 储能安全距离 | TH-022（过电压/绝缘配合）、PR-DD-002（变配电选型） | GB/T 42288-2022 |

### 4.2 失效边界

| 边界条件 | 后果 | 工程速记 |
|---|---|---|
| 无热蔓延阻隔层 | 模组→模组蔓延时间 < 30 s，消防来不及介入 | 强制配置气凝胶/云母板 |
| 舱级惰化系统启动延迟 | 气体浓度达 LEL 后爆燃，火势瞬间扩大 | 启动时间 < 60 s |
| 喷淋系统在气体 LEV 后启动 | 水无法阻止爆燃，反而导致热失控加剧（水与锂反应产 H₂） | 必须在 LEL 前启动 |
| 储能舱间距 < 10 m | 辐射传热导致相邻舱被引燃 | 间距设计遵循 NFPA 855 |

### 4.3 工程速记

> **热蔓延三防线**：电芯级（热阻隔）→ 模组级（泄压阀 + 方向引导）→ 舱级（惰化 + 喷淋）。惰化启动时间 < 60 s，喷淋必须在气体 LEL 之前。

## 5. 关联与变更

| 关联 | 说明 |
|---|---|
| [TH-046](TH-046-battery-thermal-runaway-mechanism-and-early-warning.md) | 单体热失控是级联故障的起点 |
| [TH-038](TH-038-high-renewable-frequency-stability-inertia.md) | 储能大规模脱网影响系统频率 |
| [TH-041](TH-041-distribution-grid-high-penetration-dg-hosting-capacity.md) | 储能脱网也影响承载力 |
| [PR-ES-001](../30-practice/PR-ES-001-energy-storage-integration.md) | 储能接入设计的热安全上游 |
| [PR-CM-001](../30-practice/PR-CM-001-fire-protection-interlocking.md) | 消防系统的设计依据 |

**变更记录**：
- 2026-09-10：首版草稿
