---
id: TH-057
title: 新能源场站虚拟惯量协调控制与惯量调度（多场站共享/分区惯量平衡）
domain: 基础理论
subdomain: 电力系统稳定
voltage_levels: [HV, EHV, UHV]
lifecycle: [规划, 设计, 运维]
standards:
  - { code: GB/T 38755-2019, clause: "§6 新能源稳定", note: "电力系统安全稳定导则：惯量支撑配置要求" }
  - { code: GB/T 19963.1-2021, clause: "§5 惯量协调", note: "电力系统网源协调技术规范 第1部分：虚拟惯量协调控制" }
  - { code: GB/T 40595-2021, clause: "§5 惯量", note: "并网电源一次调频试验技术规定（含多场站惯量协同）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 新能源场站虚拟惯量协调控制与惯量调度

## 1. 定义

大规模新能源场站（数百 MW 级光伏/风电）的虚拟惯量协调控制，是指**在区域调度层面**统筹多个场站的 VSG/GFL 构网型 PCS 惯量参数，实现**惯量资源的跨场站共享**，使区域总等效惯量满足频率稳定要求，同时避免各场站惯量叠加引发的**低频集群振荡**。

与 TH-056 单场站 VSG 参数设计不同，本条关注**多场站惯量的协同策略**。

| 协调层级 | 控制器 | 时间尺度 | 目标 |
|---|---|---|---|
| 场站级 | VSG/GFM 局部控制器 | 毫秒级 | 单场站稳定 |
| 区域级（本条） | 区域惯量协调控制器 | 秒级 | 区域总惯量平衡、避免集群振荡 |
| 调度级 | AGC + 惯量调度中心 | 分钟级 | 全系统惯量优化配置 |

## 2. 物理图像

多新能源场站并联惯量协调的三种模式：

```
模式 A：独立控制（现状主流）
    │
    │  场站1 (VSG)  ←J₁, D₁→  │
    │  场站2 (VSG)  ←J₂, D₂→  │  电网
    │  场站3 (VSG)  ←J₃, D₃→  │
    │
    │  问题：参数独立整定 → 惯量/阻尼分布不均
    │       相邻场站间可能产生低频集群振荡
    │
模式 B：集中协调控制
    │
    │  ┌──────────────────┐
    │  │ 区域惯量调度器     │ ← 接收调度指令
    │  │  (Regional Inertia  │   J_total, D_total
    │  │   Coordinator)    │
    │  └────┬─────┬─────┬──┘
    │       │     │     │
    │       ▼     ▼     ▼
    │  场站1  场站2  场站3
    │  J₁*   J₂*   J₃*      ← 由调度器分配
    │  D₁*   D₂*   D₃*
    │
    │  优势：区域总惯量可控，避免集群振荡
    │  代价：需要场站间通信（低延迟）
    │
模式 C：去中心化协调（无通信）
    │
    │  各场站测量本地频率 f_i 和邻场站频率 f_j
    │  调整 J_i, D_i 使 |f_i - f_j| < ε
    │
    │  优势：无需场站间通信，抗通信故障
    │  代价：收敛时间较长（分钟级）
```

## 3. 推导

### 3.1 区域总等效惯量

N 个并联场站的区域总等效惯量：

$$J_{\mathrm{total}} = \sum_{i=1}^{N} J_i \cdot \frac{S_{N,i}}{S_{N,\mathrm{total}}}$$

其中 $J_i$ = 第 $i$ 个场站的虚拟惯量，$S_{N,i}$ = 场站额定容量，$S_{N,\mathrm{total}}$ = 区域总额定容量。

**调度约束**：$J_{\mathrm{total}} \geq J_{\mathrm{req}}$，其中 $J_{\mathrm{req}}$ 由频率稳定要求确定（典型 $J_{\mathrm{req}} \geq 0.5$ s 对应 RoCoF ≤ 0.1 Hz/s）。

### 3.2 惯量分配优化

在满足 $J_{\mathrm{total}} \geq J_{\mathrm{req}}$ 前提下，使**集群振荡风险最小**的惯量分配：

$$\min \quad \sum_{i \neq j} w_{ij} \cdot \left|\frac{J_i}{J_j} - 1\right|^2$$

约束：
- $\sum J_i \geq J_{\mathrm{req}}$
- $J_i^{\min} \leq J_i \leq J_i^{\max}$（每个场站的物理约束）
- $w_{ij}$ = 电气距离倒数（相邻场站权重更高）

**解**：相邻场站 $J_i / J_j$ 应尽量接近 1（参数一致性），远离场站可适当差异化。

### 3.3 集群振荡的抑制

多 VSG 并联的低频集群振荡（0.5~2 Hz）源于**惯量耦合**：

特征值分析显示，当两个 VSG 的 $J_1/J_2 > 3$ 且电气距离小时，会出现一对共轭特征值靠近虚轴 → 集群振荡。

**抑制措施**：
1. **惯量比约束**：相邻场站 $J_{\max}/J_{\min} \leq 2$
2. **主动阻尼增强**：在 $D_i$ 上附加与相邻场站频率差成比例的阻尼项
3. **去中心化协调**：各场站测量邻场站频率，自适应微调 $D_i$

### 3.4 惯量调度与电力市场

惯量作为**虚拟服务**参与辅助服务市场：

| 服务 | 定价方式 | 典型价格 |
|---|---|---|
| **惯量容量（MW·s）** | 按 $J \times P_N$ 报价 | 1~5 元/MW·s |
| **惯量响应（RoCoF 抑制）** | 按实际触发次数 | 10~50 元/次 |
| **一次调频** | 响应速度 + 响应量 | 50~200 元/MWh |

## 4. 与工程实践的联系

### 4.1 应用场景

| 应用 | 依赖条目 | 标准依据 |
|---|---|---|
| 省级新能源基地惯量支撑配置 | TH-038（频率稳定）、TH-056（VSG 设计） | GB/T 38755-2019 |
| 区域惯量调度中心 | TH-049（新能源预测）、TH-043（AI 辅助） | GB/T 19963.1-2021 |
| 集群振荡抑制方案 | TH-044（宽频振荡）、TH-051（阻抗建模） | GB/T 19963.1-2021 |

### 4.2 失效边界

| 边界条件 | 后果 | 工程速记 |
|---|---|---|
| 场站惯量比 > 5:1 且电气距离近 | 稳定裕度 < 10%，易激发集群振荡 | 相邻场站 $J_{\max}/J_{\min} \leq 2$ |
| 区域总惯量不足（$J_{\mathrm{total}} < 0.3$ s） | 频率跌落超 0.5 Hz，触发低频减载 | 惯量容量应冗余 20% |
| 惯量调度通信延迟 > 500 ms | 协调失效，退回独立控制模式 | 采用光纤通信或去中心化方案 |

### 4.3 工程速记

> **惯量协调三原则**：总量要够（$J_{\mathrm{total}} \geq J_{\mathrm{req}}$）、相邻要一致（$J_{\max}/J_{\min} \leq 2$）、远场可差异化。

## 5. 关联与变更

| 关联 | 说明 |
|---|---|
| [TH-038](TH-038-high-renewable-frequency-stability-inertia.md) | 频率稳定的惯量需求是协调控制的上游 |
| [TH-049](TH-049-renewable-energy-forecasting-and-uncertainty-modeling.md) | 惯量调度需要预测各场站出力 |
| [TH-056](TH-056-virtual-synchronous-generator-parameter-design-and-stability.md) | 单场站 VSG 设计是协调控制的基础 |
| [TH-044](TH-044-power-electronics-dominated-system-low-inertia-wideband-oscillation.md) | 集群振荡是协调控制要抑制的核心 |
| [TH-051](TH-051-power-electronics-wideband-impedance-modeling.md) | 阻抗耦合分析用于集群振荡研究 |

**变更记录**：
- 2026-09-10：首版草稿
