---
id: TH-060
title: 电力电子化系统频率响应测试方法（RoCoF 注入试验/虚拟惯量实测/对比指标）
domain: 基础理论
subdomain: 电力系统稳定测试
voltage_levels: [HV, EHV, UHV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 40595-2021, clause: "全文", note: "并网电源一次调频试验技术规定（RoCoF 注入试验）" }
  - { code: GB/T 19963.1-2021, clause: "附录 B", note: "电力系统网源协调技术规范 第1部分：虚拟惯量测试方法" }
  - { code: IEC 61400-21-2:2022, clause: "全文", note: "Wind turbines - Part 21-2: Frequency response testing（频率响应试验标准）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 电力电子化系统频率响应测试方法

## 1. 定义

频率响应测试是**验证**电力电子化电源（跟网型/构网型 PCS、VSG）的**虚拟惯量、一次调频响应、阻尼特性**是否满足设计和标准要求的试验方法。与传统同步机只需测量惯性常数 $H$ 不同，电力电子化设备的频率响应特性**由算法控制**，需要专门的测试技术来捕获毫秒级动态特征。

| 测试内容 | 目的 | 标准依据 |
|---|---|---|
| **RoCoF 注入试验** | 验证 VSG/PCS 对频率变化率的响应（等效惯量 $H_v$） | GB/T 40595-2021 |
| **一次调频响应试验** | 验证下垂控制的死区、滞回、响应时间 | GB/T 40595-2021 |
| **虚拟惯量实测** | 精确测量 $H_v$ 和阻尼 $D_v$ 的实际值 vs 设计值 | GB/T 19963.1-2021 附录 B |
| **集群振荡试验** | 多场站并联时是否出现低频振荡 | IEC 61400-21-2:2022 |

## 2. 物理图像

RoCoF 注入试验的典型流程：

```
试验准备
├── 被测电源：VSG/GFM/GFL PCS，额定容量 S_N
├── 试验平台：RoCoF 注入装置（可编程频率源，可精确控制 df/dt）
├── 测量仪器：高频录波仪（≥ 10 kHz 采样），采集：
│   - 频率 f(t)
│   - RoCoF df/dt (t)
│   - 有功功率 P(t)
│   - 无功功率 Q(t)
│
试验过程
├── 步骤 1：稳态运行（f = 50 Hz，P = 0.5 S_N）
├── 步骤 2：注入 RoCoF 斜坡（df/dt = ±0.1, ±0.2, ±0.5 Hz/s，持续 5 s）
├── 步骤 3：录波采集（全程 ≥ 10 s）
├── 步骤 4：改变运行方式（P = 0, 0.25, 0.75, 1.0 S_N）重复步骤 2~3
│
数据处理
├── 从 P(t) - f(t) 曲线提取惯量特性
├── 计算等效惯量 H_v = -ΔP/(2·RoCoF·S_N)
├── 计算阻尼系数 D_v
├── 对比设计值与实测值
└── 生成测试报告
```

## 3. 推导

### 3.1 RoCoF 注入试验原理

VSG 在频率变化时的功率响应：

$$\Delta P(t) = -2H_v S_N \cdot \frac{df}{dt} - D_v S_N \cdot \Delta f(t)$$

当注入**恒定 RoCoF 斜坡**（$\frac{df}{dt} = C_{\text{const}}$），积分得频率随时间线性变化：

$$f(t) = f_0 + C_{\text{const}} \cdot t$$

代入功率方程：

$$\Delta P(t) = -2H_v S_N C_{\text{const}} - D_v S_N C_{\text{const}} \cdot t$$

**H_v 和 D_v 的分离**：

- 稳态初始时刻（$t \approx 0$）：$\Delta P(0) \approx -2H_v S_N C_{\text{const}}$（阻尼项接近零）
- 稳态末尾时刻：从斜率 $dP/dt = -D_v S_N C_{\text{const}}$ 提取阻尼

$$H_v = -\frac{\Delta P(0)}{2 S_N C_{\text{const}}}, \quad D_v = -\frac{dP/dt}{S_N C_{\text{const}}}$$

### 3.2 测试指标与合格判据

| 指标 | 定义 | 合格判据 |
|---|---|---|
| 实测惯量 $H_v$ | RoCoF 注入下的等效惯量 | $0.8 H_{v,\text{design}} \leq H_v \leq 1.2 H_{v,\text{design}}$ |
| 惯量响应时间 $\tau_{\text{resp}}$ | $\Delta P$ 达到 90% 稳态值的时间 | $\leq 100$ ms（电力电子）/ $\leq 3$ s（同步机） |
| 一次调频死区 | $\Delta f$ 不触发 $\Delta P$ 的范围 | $\leq 0.05$ Hz（可调） |
| 一次调频滞回 | 频率上升和下降时 $\Delta P$ 的差值 | $\leq 5\% S_N$ |
| 阻尼比 $\zeta$ | 实测振荡阻尼比 | $\geq 0.5$（无持续振荡） |
| 频率超调量 | 阶跃试验下 | $\leq 20\% \Delta f_{\text{step}}$ |

### 3.3 测试误差来源

| 误差源 | 影响 | 对策 |
|---|---|---|
| RoCoF 注入装置精度 | ±5% | 用参考频率源校准 |
| 录波采样率不足 | 高频分量混叠 | 采样 ≥ 10 kHz |
| 电网背景噪声 | 功率响应中混入 | 同一试验重复 5 次取平均 |
| PCS 控制环交互 | 量测误差 | 在 PCS 内部采集中间变量（$J_v$、$D_v$ 输入） |

### 3.4 对比指标：实测 vs 设计

频率响应测试的核心输出是**实测值与设计值的偏差报告**：

| 参数 | 设计值 | 实测值 | 偏差 | 评价 |
|---|---|---|---|---|
| 虚拟惯量 $H_v$ | 1.5 s | 1.42 s | -5.3% | ✓ 合格 |
| 阻尼系数 $D_v$ | 10 pu | 8.5 pu | -15% | △ 接近下限 |
| 一次调频响应时间 | 150 ms | 180 ms | +20% | △ 接近上限 |
| 下垂系数 R | 5% | 4.8% | -4% | ✓ 合格 |

## 4. 与工程实践的联系

### 4.1 应用场景

| 应用 | 依赖条目 | 标准依据 |
|---|---|---|
| 新能源场站并网验收 | TH-038（频率稳定）、TH-056（VSG 设计） | GB/T 40595-2021 |
| VSG 参数辨识（黑箱/灰箱） | TH-056（VSG 参数）、TH-043（AI 参数辨识） | GB/T 19963.1-2021 |
| 集群振荡预测试 | TH-044（宽频振荡）、TH-057（惯量协调） | IEC 61400-21-2:2022 |
| 惯量调度基准数据 | TH-057（惯量协调/调度） | GB/T 19963.1-2021 |

### 4.2 失效边界

| 边界条件 | 后果 | 工程速记 |
|---|---|---|
| RoCoF 注入幅值过大（> 0.5 Hz/s） | PCS 进入保护模式切断 | 注入幅值 < 保护阈值的 80% |
| 测试电网本身频率波动大 | 功率响应中混入背景噪声 | 选择电网平稳时段测试 |
| 多场站同时测试 | 测试相互干扰 | 单独测试各场站 |

### 4.3 工程速记

> **RoCoF 注入试验核心**：从 P-t 曲线初始值提 $H_v$，从斜率提 $D_v$。测试在 P = 0.5 S_N 下做最稳定。采样 ≥ 10 kHz，重复 5 次取平均。

## 5. 关联与变更

| 关联 | 说明 |
|---|---|
| [TH-038](TH-038-high-renewable-frequency-stability-inertia.md) | 频率稳定需要惯量实测数据验证 |
| [TH-056](TH-056-virtual-synchronous-generator-parameter-design-and-stability.md) | VSG 的 $H_v$ 和 $D_v$ 是测试目标 |
| [TH-057](TH-057-virtual-inertia-coordination-and-dispatch.md) | 惯量调度需要各场站实测数据 |
| [TH-058](TH-058-frequency-response-detailed-modeling-primary-secondary-AGC.md) | 精细化模型需要实测参数校准 |
| [TH-043](TH-043-ai-foundations-in-electrical-engineering.md) | AI 可用于测试数据的参数辨识 |

**变更记录**：
- 2026-09-10：首版草稿
