---
id: CHG-0002
title: GB/T 51048-2025《电化学储能电站设计标准》换版记录
old_version: GB 51048-2015
new_version: GB/T 51048-2025
publish_date: 2025（住建部公告发布）
effective_date: 2026-04-01
impact_level: 重大
source_url: 住建部官网公告；全国标准信息公共服务平台（std.samr.gov.cn）
verified_date: 2026-09-08
status: published
---

# GB/T 51048-2025《电化学储能电站设计标准》换版记录

## 1. 版本信息

| 项目 | 内容 |
|---|---|
| 旧版 | GB 51048-2015《电化学储能电站设计规范》（同时废止） |
| 新版 | GB/T 51048-2025，2025 年发布，**2026-04-01 实施** |
| 强制性 | 推荐性（GB/T） |
| 属性变化 | **GB（强制）→ GB/T（推荐）**；名称"规范"→"标准"；适用电池类型与系统形态大幅扩展 |

## 2. 主要技术变化（逐条）

| # | 变化内容 | 影响的工程环节 | 关联知识条目 |
|---|---|---|---|
| 1 | 适用范围扩展：覆盖锂离子、钠离子、液流等多种电化学储能类型（2015 版以锂电/铅酸为主） | 可研、接入系统方案 | L 域（新兴领域）条目 |
| 2 | 预制舱式（组合式）布置的间距、消防、通风要求成体系 | 总平面、消防专篇 | L-00x（待建） |
| 3 | 热失控探测与联动的消防设计细化，与 GB/T 42288-2022（安全规程）、GB 44240-2024（电池安全强制国标）衔接 | 消防系统设计 | L 域条目；MAP-P 对照 |
| 4 | 储能变流器（PCS）接入、一次调频/惯量支撑等并网性能条款，与 GB/T 36547 衔接 | 电气一次、并网 | L 域条目；MAP-Q 对照 |
| 5 | 电池管理系统（BMS）/能量管理系统（EMS）分级与可靠性要求 | 二次系统 | D 域（保护二次）条目 |

## 3. 对本知识库的影响

- 需复审条目：cn-04 新兴领域标准包（储能节）、MAP-P 对照表
- 需新建条目：储能电站设计要点、储能消防设计（PR/L 域）
- 提醒：本标准改推荐性后，**强制性底线分散在 GB 44240-2024（电池安全）与各全文强制通用规范**中，引用时不可只挂 51048

## 4. 过渡期衔接

- 以 2026-04-01 为界：其后交付/审查的储能电站设计执行 GB/T 51048-2025；
- 2026-04-01 前已批复初步设计项目，按合同约定处理（通常沿用批复版本＋重大变更升版）；
- 2026 年发输变电考纲未列入本标准，但**储能案例已进入考试趋势范围**，工程实践条目按新版编写。

## 5. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 依据公开换版信息创建 | KB 管理员 |
