---
id: CHG-0005
title: IEC 60364-1:2025 (ED6)《建筑物电气装置 第 1 部分》换版记录
old_version: IEC 60364-1:2005 (ED5)
new_version: IEC 60364-1:2025 ED6
publish_date: 2025（IEC 发布）
effective_date: 2025（IEC 标准发布即生效，各国采用时间各异）
impact_level: 重大（国际体系级）
source_url: IEC 官网（iec.ch，webstore 条目）
verified_date: 2026-09-08
status: published
---

# IEC 60364-1:2025 (ED6)《Electrical installations of buildings – Part 1: Fundamentals, general characteristics, definitions》换版记录

## 1. 版本信息

| 项目 | 内容 |
|---|---|
| 旧版 | IEC 60364-1:2005 ED5（及其后勘误） |
| 新版 | IEC 60364-1:2025 **ED6**，2025 年发布 |
| 属性 | 国际标准（各国以等同/修改采用转化为本国标准） |
| 属性变化 | 60364 体系"总纲"20 年来首次系统性换版，面向分布式能源与直流化时代重构 |

## 2. 主要技术变化（逐条）

| # | 变化内容 | 影响的工程环节 | 关联知识条目 |
|---|---|---|---|
| 1 | **新增 prosumer（产消者）电气装置**概念：装置既从电网受电又可向电网馈电，界定双向潮流下的装置边界 | 分布式光伏/储能/V2G 用户侧设计 | L 域条目；MAP-Q |
| 2 | **能效（EE）正式入列设计基本原则**：装置全寿命能耗成为与安全并列的顶层设计目标 | 方案比选、负荷管理 | PS 域条目 |
| 3 | **安全相关回路（SRC）**分类与要求：与消防、应急等安全功能回路的可靠性分级衔接 | 消防/应急回路设计 | BE 域条目；GB 51309 对比 |
| 4 | **直流（DC）系统适配**：术语、电压区段与接地制式为 DC 装置预留框架 | 直流微网、LED 直流照明 | L 域条目；LT 域（直流照明） |
| 5 | 术语与定义体系更新，与 IEC 60050 IEV 对齐，部分修订 TN/TT/IT 定义表述 | 全体系条款理解 | TH 域（术语锚点） |

## 3. 对本知识库的影响

- 需复审条目：intl 索引 60364 节、MAP-A/B/C 对照表（prosumer/SRC 概念引入后需增补行）
- 需新建条目：prosumer 装置（L 域）、SRC 安全相关回路（BE 域）
- 国标跟踪：GB/T 16895.1 现行版对应 ED5，**等同采用 ED6 的国标尚未发布**——本库国际条目按 IEC 原文编写，国标条目维持现行版本并在对照表标注版本差

## 4. 过渡期衔接

- IEC 标准发布即有效，但**中国境内的工程适用仍以现行 GB/T 16895 系列为准**；
- 涉外工程（中东、东南亚、非洲等直接引用 IEC 体系的项目）应核实属地法规是否已切换 ED6；
- 各国（英 BS 7671、澳 AS/NZS 3000 等）转化周期通常 1~3 年，投标文件技术标准章节须逐国确认。

## 5. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 依据 IEC 官网发布信息创建 | KB 管理员 |
