# 国内标准索引 · 一：强制性通用规范与主干设计标准

**文档编号**：STD-CN-001 ｜ **版本**：1.0 ｜ **核验源**：住建部官网公告 ｜ **查证日期**：2026-09-08

> 状态标记：✅ 现行 ｜ ⚠️ 有修订动态待核 ｜ ❌ 已废止（仅存档）。所有版本信息以 [90-governance/权威数据源清单](../90-governance/权威数据源清单.md) 所列权威源为准。

---

## 1. 强制性工程建设规范（全文强制，最高优先级）

| 标准号 | 名称 | 实施 | 废止的旧强条 |
|---|---|---|---|
| GB 55024-2022 | 建筑电气与智能化通用规范 | 2022-10-01 | 废止 GB 50303-2015 等 11 项标准强条；首提"特级负荷"及三独立电源要求 |
| GB 55037-2022 | 建筑防火通用规范 | 2023-06-01 | 系统整合建筑防火强条 |
| GB 55038-2025 | 住宅项目规范 | 2025-05-01 | 废止 GB 50368-2005 整本及 GB 50096-2011、JGJ 242-2011（住宅建筑电气设计规范）等多项强条；含住宅插座配置、防雷、等电位、光纤到户、电梯轿厢信号覆盖等电气强制要求 |

## 2. 供配电主干设计标准（GB 50000 系列）

| 标准号 | 名称 | 状态 | 备注 |
|---|---|---|---|
| GB 50052-2009 | 供配电系统设计规范 | ✅ | 负荷分级、供电要求 |
| GB 50053-2013 | 20kV 及以下变电所设计规范 | ✅ | |
| GB 50054-2011 | 低压配电设计规范 | ✅ | 低压配电核心规范 |
| GB 50055-2011 | 通用用电设备配电设计规范 | ✅ | |
| GB 50057-2010 | 建筑物防雷设计规范 | ✅ | 滚球法、分类计算 |
| GB 50058-2014 | 爆炸危险环境电力装置设计规范 | ✅ | 与 GB/T 3836 系列配套 |
| GB 50059-2011 | 35kV~110kV 变电站设计规范 | ✅ | |
| GB 50060-2008 | 3~110kV 高压配电装置设计规范 | ✅ | |
| GB 50061-2010（2025 年版） | 66kV 及以下架空电力线路设计标准 | ✅ | 名称由"规范"改"标准"，2025 年版局部修订（2026 考纲更新项） |
| GB/T 50062-2008 | 电力装置的继电保护和自动装置设计规范 | ✅ | |
| GB/T 50064-2014 | 交流电气装置的过电压保护和绝缘配合设计规范 | ✅ | |
| GB/T 50065-2011 | 交流电气装置的接地设计规范 | ✅ | |
| GB/T 50034-2024 | 建筑照明设计标准 | ✅ | 替代 GB 50034-2013（2024-08-01），改推荐性；新增 LED、健康照明、直流配电、室外功能照明 → 详见 [CHG-001](changelog/CHG-001-GBT50034-2024.md) |
| GB/T 50063-2017 | 电力装置的电测量仪表装置设计规范 | ✅ | |
| GB 50016-2014（2018 年版） | 建筑设计防火规范 | ✅ | 强条已由 GB 55037-2022 承接；2026 供配电考纲仍列此版 |
| GB 50038-2005（2023 年版） | 人民防空地下室设计规范 | ✅ | 2023 年版局部修订 |

## 3. 施工与验收标准

| 标准号 | 名称 | 状态 | 备注 |
|---|---|---|---|
| GB 50168-2018 | 电气装置安装工程 电缆线路施工及验收标准 | ✅ | |
| GB 50169-2016 | 电气装置安装工程 接地装置施工及验收规范 | ✅ | |
| GB 50170-2018 | 电气装置安装工程 旋转电机施工及验收标准 | ✅ | |
| GB 50171-2012 | 电气装置安装工程 盘、柜及二次回路接线施工及验收标准 | ✅ | |
| GB 50172-2012 | 电气装置安装工程 蓄电池施工及验收规范 | ✅ | |
| GB 50173-2014 | 电气装置安装工程 66kV 及以下架空电力线路施工及验收规范 | ✅ | |
| GB 50150-2016 | 电气装置安装工程 电气设备交接试验标准 | ✅ | 交接试验核心 |
| GB 50303-2015 | 建筑电气工程施工质量验收规范 | ✅ | 强条已由 GB 55024-2022 废止；网传"2023/2025 版"不实（见治理警示） |
| GB 50303 配套 | 建筑电气工程施工质量验收规范（修订动态） | ⚠️ | 以住建部公告为准，勿信二手源 |

## 4. 消防与应急

| 标准号 | 名称 | 状态 |
|---|---|---|
| GB 50116-2013 | 火灾自动报警系统设计规范 | ✅ |
| GB 50166-2019 | 火灾自动报警系统施工及验收标准 | ✅ |
| GB 51309-2018 | 消防应急照明和疏散指示系统技术标准 | ✅ |
| GB 17945-2010 | 消防应急照明和疏散指示系统 | ✅（产品） |
| GB 14287 系列 | 电气火灾监控系统（剩余电流/测温/故障电弧） | ✅（产品） |
| GB 16806-2006 | 消防联动控制系统 | ✅（产品） |

## 5. 常用产品与系统标准

| 标准号 | 名称 | 对应国际 |
|---|---|---|
| GB/T 16895 系列 | 低压电气装置（等同 IEC 60364 各部分） | IEC 60364 |
| GB/T 16895.3-2024 | 低压电气装置 第 5-54 部分：接地配置和保护导体 | IEC 60364-5-54（2026 考纲更新项，替代 2017 版） |
| GB/T 16895.21-2020 | 低压电气装置 第 4-41 部分：电击防护 | IEC 60364-4-41 |
| GB/T 16895.5-2012 | 低压电气装置 第 4-43 部分：过电流保护 | IEC 60364-4-43 |
| GB/T 16895.10-2021 | 低压电气装置 第 4-44 部分：电压骚扰和电磁骚扰防护 | IEC 60364-4-44 |
| GB/T 17045-2020 | 电击防护 装置和设备的通用部分 | IEC 61140 |
| GB/T 13870.1-2022 | 电流对人和家畜的效应 第 1 部分：通用部分 | IEC/TS 60479-1 |
| GB/T 13870.2-2016 | 电流对人和家畜的效应 第 2 部分：特殊情况 | IEC/TS 60479-2 |
| GB/T 15544.1-2013 | 三相交流系统短路电流计算 第 1 部分 | IEC 60909-0 |
| GB/T 7251.1 系列 | 低压成套开关设备和控制设备 | IEC 61439 |
| GB/T 14048 系列 | 低压开关设备和控制设备 | IEC 60947 |
| GB/T 11022-2020 | 高压交流开关设备和控制设备标准的共用技术要求 | IEC 62271-1 |
| GB/T 12706 系列 | 额定电压 1 kV 到 35 kV 挤包绝缘电力电缆及附件 | IEC 60502 |
| GB 20052-2024 | 电力变压器能效限定值及能效等级 | 替代 2020 版（2026 考纲更新项） |
| GB/T 6451 | 油浸式电力变压器技术参数和要求 | — |
| GB/T 10228 | 干式电力变压器技术参数和要求 | — |
| GB/T 1094 系列 | 电力变压器 | IEC 60076 |
| GB 13955-2017 | 剩余电流动作保护装置安装和运行 | — |
| GB/T 3805-2008 | 特低电压（SELV/PELV）限值 | — |
| GB 12158-2006 | 防止静电事故通用导则 | — |
| GB/T 4728 系列 | 电气简图用图形符号（如 GB/T 4728.7-2022） | IEC 60617 |
| GB/T 2900 系列 | 电工术语 | IEC 60050 |
| GB/T 156-2017 | 标准电压 | IEC 60038 |
| GB/T 12325-2008 | 电能质量 供电电压偏差 | — |
| GB/T 12326-2008 | 电能质量 电压波动和闪变 | — |
| GB/T 14549-1993 | 电能质量 公用电网谐波 | — |
| GB/T 15543-2008 | 电能质量 三相电压不平衡 | — |
| GB/T 15945-2008 | 电能质量 电力系统频率偏差 | — |
| GB/T 24337-2009 | 电能质量 公用电网间谐波 | — |
| DL/T 5222-2021 | 导体和电器选择设计规程（3 kV~1000 kV） | 替代 2005 版 |
| DL/T 5044-2014 | 电力工程直流电源系统设计技术规程 | — |
| DL/T 620 | （历史）交流电气装置的过电压保护和绝缘配合 | ❌ 被 GB/T 50064 体系替代，仅存档 |
| JGJ 46-2005 | 施工现场临时用电安全技术规范 | ✅（强条部分注意更新核验） |
| JGJ 242-2011 | 住宅建筑电气设计规范 | ✅（强条已被 GB 55038-2025 废止，其余条款适用） |
| GB 51348-2019 | 民用建筑电气设计标准 | ✅ |
| GB 50217-2018 | 电力工程电缆设计标准 | ✅ |
| GB 50260-2013 | 电力设施抗震设计规范 | ✅ |
