# 国内标准索引 · 二：2026 注册电气工程师（供配电）考纲口径全量索引

**文档编号**：STD-CN-002 ｜ **版本**：1.0 ｜ **核验源**：全国勘察设计注册工程师管理委员会 2026 年度考纲公告（附件 8）＋两独立渠道交叉验证 ｜ **查证日期**：2026-09-08

> 口径规则：**"以考试年度 1 月 1 日以前实施的最新版本为准"**（考纲官方注）。本索引共 **74 本标准 + 4 册设计手册**，按考纲编号排列。
> 变动标记：🔵 2026 相对 2025 考纲更新/新增（共 4 处）。
> 状态标记：✅ 现行 ｜ ⚠️ 有修订动态待核。

## 1. 通用基础与电能质量（1~13）

| # | 标准号 | 名称 | 备注 |
|---|---|---|---|
| 1 | GB 12158-2006 | 防止静电事故通用导则 | 静电防护、静电接地电阻要求 |
| 2 | GB/T 12325-2008 | 电能质量 供电电压偏差 | 35kV 及以下 ±5% 等限值体系 |
| 3 | GB/T 12326-2008 | 电能质量 电压波动和闪变 | 与 IEC 61000-3-7 衔接 |
| 4 | GB/T 13870.1-2022 | 电流对人和家畜的效应 第 1 部分：通用部分 | 15~100Hz 正弦电流人体阻抗，对应 IEC/TS 60479-1 |
| 5 | GB/T 13870.2-2016 | 电流对人和家畜的效应 第 2 部分：特殊情况 | 对应 IEC/TS 60479-2 |
| 6 | GB/T 14549-1993 | 电能质量 公用电网谐波 | 谐波按协议容量分配（与 IEEE 519 的 PCC/TDD 体系差异 → 见对照表 MAP-G） |
| 7 | GB/T 15543-2008 | 电能质量 三相电压不平衡 | |
| 8 | GB/T 16895.3-2024 | 低压电气装置 第 5-54 部分：电气设备的选择和安装 接地配置和保护导体 | 🔵 版本更新（替代 GB/T 16895.3-2017），对应 IEC 60364-5-54 |
| 9 | GB 16895.5-2012 | 低压电气装置 第 4-43 部分：安全防护 过电流保护 | 对应 IEC 60364-4-43 |
| 10 | GB/T 16895.10-2021 | 低压电气装置 第 4-44 部分：安全防护 电压骚扰和电磁骚扰防护 | 对应 IEC 60364-4-44 |
| 11 | GB/T 16895.21-2020 | 低压电气装置 第 4-41 部分：安全防护 电击防护 | 对应 IEC 60364-4-41 |
| 12 | GB/T 17045-2020 | 电击防护 装置和设备的通用部分 | 对应 IEC 61140 |
| 13 | GB/T 4728.7-2022 | 电气简图用图形符号 第 7 部分：开关、控制和保护器件 | 对应 IEC 60617 |

## 2. 主干设计规范（14~29）

| # | 标准号 | 名称 | 备注 |
|---|---|---|---|
| 14 | GB 50016-2014（2018 年版） | 建筑设计防火规范 | 强条已由 GB 55037-2022 承接；考纲仍列 2018 年版 |
| 15 | GB/T 50034-2024 | 建筑照明设计标准 | 🔵 版本更新（替代 GB 50034-2013，改推荐性）→ 详见 [CHG-001](changelog/CHG-001-GBT50034-2024.md) |
| 16 | GB 50038-2005（2023 年版） | 人民防空地下室设计规范 | 2023 年版局部修订；战时电力负荷分级 |
| 17 | GB 50052-2009 | 供配电系统设计规范 | 负荷分级核心规范 |
| 18 | GB 50053-2013 | 20kV 及以下变电所设计规范 | |
| 19 | GB 50054-2011 | 低压配电设计规范 | 低压配电核心：保护电器选择、SPD |
| 20 | GB 50055-2011 | 通用用电设备配电设计规范 | 电动机、电梯、电焊机等 |
| 21 | GB 50057-2010 | 建筑物防雷设计规范 | 滚球法、分类计算核心 |
| 22 | GB 50058-2014 | 爆炸危险环境电力装置设计规范 | 与 GB/T 3836 系列配套 |
| 23 | GB 50059-2011 | 35kV~110kV 变电站设计规范 | |
| 24 | GB 50060-2008 | 3~110kV 高压配电装置设计规范 | |
| 25 | GB 50061-2010（2025 年版） | 66kV 及以下架空电力线路设计标准 | 🔵 版本更新：名称"规范→标准"＋2025 年版局部修订 |
| 26 | GB/T 50062-2008 | 电力装置的继电保护和自动装置设计规范 | |
| 27 | GB/T 50063-2017 | 电力装置电测量仪表装置设计规范 | |
| 28 | GB/T 50064-2014 | 交流电气装置的过电压保护和绝缘配合设计规范 | |
| 29 | GB/T 50065-2011 | 交流电气装置的接地设计规范 | 接地计算核心（跨步/接触电压） |

## 3. 消防、安防与弱电系统（30~53）

| # | 标准号 | 名称 | 备注 |
|---|---|---|---|
| 30 | GB 50067-2014 | 汽车库、修车库、停车场设计防火规范 | |
| 31 | GB 50098-2009 | 人民防空工程设计防火规范 | |
| 32 | GB/T 50115-2019 | 工业电视系统工程设计标准 | |
| 33 | GB 50116-2013 | 火灾自动报警系统设计规范 | 报警系统核心 |
| 34 | GB 50160-2008（2018 年版） | 石油化工企业设计防火标准 | |
| 35 | GB 50174-2017 | 数据中心设计规范 | A/B/C 分级、PUE 要求；新兴领域包详见 [cn-04](cn-04-新兴领域标准包.md) |
| 36 | GB 50198-2011 | 民用闭路监视电视系统工程技术规范 | |
| 37 | GB/T 50200-2018 | 有线电视网络工程设计标准 | |
| 38 | GB 50217-2018 | 电力工程电缆设计标准 | 载流量、敷设核心 |
| 39 | GB 50227-2017 | 并联电容器装置设计规范 | 无功补偿核心 |
| 40 | GB 50229-2019 | 火力发电厂与变电站设计防火标准 | |
| 41 | GB 50260-2013 | 电力设施抗震设计规范 | |
| 42 | GB 50311-2016 | 综合布线系统工程设计规范 | |
| 43 | GB 50314-2015 | 智能建筑设计标准 | |
| 44 | GB 50343-2012 | 建筑物电子信息系统防雷技术规范 | 与 GB 50057 分工：电子信息系统侧 |
| 45 | GB 50348-2018 | 安全防范工程技术标准 | |
| 46 | GB/T 50371-2006（2024 年版） | 厅堂扩声系统设计规范 | 2024 年版局部修订，名称以住建部公告为准 |
| 47 | GB 50394-2007 | 入侵报警系统工程设计规范 | |
| 48 | GB 50395-2007 | 视频安防监控系统工程设计规范 | |
| 49 | GB 50396-2007 | 出入口控制系统工程设计规范 | |
| 50 | GB 50464-2008 | 视频显示系统工程技术规范 | |
| 51 | GB/T 50526-2021 | 公共广播系统工程技术标准 | |
| 52 | GB 50635-2010 | 会议电视会场系统工程设计规范 | |
| 53 | GB 50799-2012 | 电子会议系统工程设计规范 | |

## 4. 直流、选型与建筑电气（54~58）

| # | 标准号 | 名称 | 备注 |
|---|---|---|---|
| 54 | DL/T 5044-2014 | 电力工程直流电源系统设计技术规程 | 直流负荷统计、蓄电池计算（CALC-BT 域依据） |
| 55 | DL/T 5222-2021 | 导体和电器选择设计规程（3kV~1000kV） | 替代 2005 版 |
| 56 | GB 51348-2019 | 民用建筑电气设计标准 | 民建电气集大成 |
| 57 | JGJ 242-2011 | 住宅建筑电气设计规范 | 强条已由 GB 55038-2025 废止，其余条款适用 |
| 58 | GB 51309-2018 | 消防应急照明和疏散指示系统技术标准 | 应急照明核心（A 型灯具等） |

## 5. 节能、能效与通用规范（59~74）

| # | 标准号 | 名称 | 备注 |
|---|---|---|---|
| 59 | GB 17167-2006 | 用能单位能源计量器具配备和管理通则 | |
| 60 | GB 20052-2024 | 电力变压器能效限定值及能效等级 | 🔵 版本更新（替代 GB 20052-2020），三级能效准入 |
| 61 | GB/T 50378-2019（2024 年版） | 绿色建筑评价标准 | 2024 年版局部修订 |
| 62 | GB 8702-2014 | 电磁环境控制限值 | 工频电场/磁场限值（架空线路环保核验依据） |
| 63 | DL/T 985-2022 | 配电变压器能效技术经济评价导则 | |
| 64 | GB/T 13462-2008 | 电力变压器经济运行 | |
| 65 | GB 55015-2021 | 建筑节能与可再生能源利用通用规范 | 全文强制 |
| 66 | GB 55016-2021 | 建筑环境通用规范 | 全文强制 |
| 67 | GB 55024-2022 | 建筑电气与智能化通用规范 | 全文强制，首提"特级负荷" |
| 68 | GB 55025-2022 | 宿舍、旅馆建筑项目规范 | 全文强制 |
| 69 | GB 55029-2022 | 安全防范工程通用规范 | 全文强制 |
| 70 | GB 55037-2022 | 建筑防火通用规范 | 全文强制 |
| 71 | GB 55036-2022 | 消防设施通用规范 | 全文强制 |
| 72 | GB 55019-2021 | 建筑与市政工程无障碍通用规范 | 全文强制 |
| 73 | GB 50189-2015 | 公共建筑节能设计标准 | |
| 74 | GB 55038-2025 | 住宅项目规范 | 🔵 2026 新增条目（2025 版考纲无），全文强制 → 详见 [CHG-004](changelog/CHG-004-GB55038-2025.md) |

## 6. 设计手册（4 册）

| # | 名称 | 编者/出版社 |
|---|---|---|
| 1 | 工业与民用供配电设计手册（第四版） | 中国航空工业规划设计研究院等编，中国电力出版社 |
| 2 | 钢铁企业电力设计手册 | 《钢铁企业电力设计手册》编委会编，冶金工业出版社 |
| 3 | 照明设计手册（第三版） | 北京照明学会照明设计专业委员会编，中国电力出版社 |
| 4 | 电力工程高压送电线路设计手册（第二版） | 东北电力设计院编，中国电力出版社 |

> 注：设计手册内容与标准、规程、规范不一致之处，以标准、规程、规范为准。

## 7. 2026 vs 2025 考纲差异（供配电，4 处）

| 考纲条目 | 差异类型 | 变化详情 |
|---|---|---|
| 第 8 条 | 版本升级 | GB/T 16895.3-2017 → **GB/T 16895.3-2024** |
| 第 25 条 | 名称+版本 | GB 50061-2010《66kV 及以下架空电力线路设计规范》→ GB 50061-2010（2025 年版）《66kV 及以下架空电力线路设计标准》 |
| 第 60 条 | 版本升级 | GB 20052-2020 → **GB 20052-2024** |
| 第 74 条 | 2026 新增 | **GB 55038-2025《住宅项目规范》**（2025 版考纲 73 本 → 2026 版 74 本） |
