---
id: STD-MAP-000
title: 中外标准对照表（20 张）
version: 1.0
verified_date: 2026-09-08
source: 各标准组织官网及现行文本，经交叉核验
status: published
---

# 中外标准对照表

**文档编号**：STD-MAP-000 ｜ 存放：`20-standards/` ｜ 规则：三栏对照（中国 GB/DL·NB ⇄ 国际 IEC ⇄ 美国 IEEE/NEC·欧洲 EN），末行给出**关键差异**。用于涉外工程、标准争议溯源、出国项目配置。

> ⚠️ 使用红线：对照表只标"体系级差异"，**具体工程结论仍须回到所适用标准的正式文本条款**。各标准最新版本以 [权威数据源清单](../90-governance/权威数据源清单.md) 为准。

---

## MAP-A 电击防护基本准则

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 16895.21-2020 | IEC 60364-4-41（ED6:2018+A1:2024） | NEC Article 250/1000 系列 |
| 防护分类 | 基本防护＋故障防护（等同 IEC） | 基本防护/故障防护（旧称直接/间接接触防护） | 接地导体系统＋设备接地＋GFCI/CCB |
| 系统接地制式 | TN-S/TN-C/TN-C-S/TT/IT | 同左（60364-1） | 仅接地系统（grounded system），"不接地系统"为特例 |
| 附加保护 | RCD ≤30mA（GB 13955、GB 50054） | RCD ≤30mA（30mA/30ms） | GFCI 5mA（人员）、CCB 30mA（设备） |
| **关键差异** | GB 等同/修改采用 IEC 体系 | — | NEC 不用 TN/TT/IT 术语，靠"bonding + 设备接地导体"实现同等安全目标；GFCI 灵敏度更严（5mA） |

## MAP-B 人体电流效应与电压限值

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 13870.1-2022、GB/T 3805-2008 | IEC/TS 60479-1/-2、IEC 61140 | NEC 110.4/250.20，ANSI 系 |
| 心室 fibrillation 阈值 | AC-3 区曲线 c1/c2/c3（30mA 级） | 同左（时间/电流阻抗区） | 借鉴 IEC（OSHA/IEEE 80 另用 50/60kg 模型） |
| 特低电压限值 | SELV/PELV ≤50V AC、≤120V DC（无纹波） | IEC 61140 同左 | NEC：≤50V 视为常规安全电压（Class 2 电路 ≤30V/100VA） |
| **关键差异** | — | — | 美国 Class 1/2/3 电路分类体系（NEC Ch.7）是独立于 IEC SELV/PELV/FELV 的另一套划分 |

## MAP-C 接地配置与保护导体

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 16895.3-2024、GB/T 50065-2011 | IEC 60364-5-54（ED3:2011+A1:2021）、IEC 61936-1（>1kV） | NEC 250.122 / IEEE 80 |
| PE 截面选择 | 表格法：S≤16→S；16<S≤35→16；S>35→S/2 | 同左（60364-5-54 表 54.3） | NEC 表 250.122：按过流保护额定值取 PE 规格 |
| 接地电阻 | GB/T 50065：保护接地按跨步/接触电压校验（一般 R≤0.5Ω 覆盖多数） | 按接触电压校验，无统一欧姆值 | IEEE 80：目标 R（1~5Ω），按 touch/step 校验；NEC 250.53 电极系统 ≤25Ω（仅供参考值） |
| **关键差异** | GB 低压侧等同 IEC；发电厂/变电站侧方法同构 IEEE 80 | — | NEC 25Ω 仅配电系统习惯值，主网变电站沿用 IEEE 80 概率法 |

## MAP-D 短路电流计算

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 15544.1-2013 | IEC 60909-0（ED2:2016） | IEEE 3002.3-2020（原 ANSI C37.010/C37.5/IEEE C37.13 体系） |
| 方法 | 等效电压源法（c 系数：1.05/1.10） | 同左 | 矩阵法＋对称分量；first-cycle（1.6 周波）/interrupting（2~8 周波）多网络法 |
| 峰值系数 | κ 系数（R/X 查表或公式） | 同左 | 峰值=2.55×I 或按 X/R 局部网络修正 |
| 冲击/热稳定 | ip=κ√2·I″；热效 I²t（IEC 60865） | 同左 | momentary duty / interrupting duty（非对称倍数法） |
| **关键差异** | GB 等同 IEC；手册（供配电第四版）与 IEC 法一致 | — | ANSI 法分时段网络（乘数法），与 IEC 法结果差 5~10% 量级，**两体系结果不可直接混用** |

## MAP-E 过电流保护与导体保护

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB 16895.5-2012、GB 50054-2011 | IEC 60364-4-43 | NEC Article 240 |
| 短路热稳定校验 | S≥√(I²t)/k（绝热法） | 同左 | 无显式 I²t 公式（靠载流量表＋保护规则实现） |
| 过载保护规则 | IB≤In≤IZ；I2≤1.45·IZ | 同左 | 240.4：In≤IZ，允许放大一档（next size up，≤800A） |
| **关键差异** | — | — | NEC 的"放大一档"规则与 IEC 1.45 系数规则形式不同、目标一致 |

## MAP-F 低压成套开关设备

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 7251 系列 | IEC 61439-1/-2（ED2:2020） | UL 891（开关柜）/UL 508A（控制柜） |
| 型式试验体系 | 额定电流/短时耐受/温升验证，额定分散系数（RDF） | 同左 | SCCR（额定短路与额定限制电流）标注体系 |
| 结构认证 | 设计验证＋例行验证（ERA 规则） | 同左 | UL 结构化元件组合规则（组合式 SCCR 计算） |
| **关键差异** | GB 等同 IEC | — | UL SCCR 针对整机组合给出短路额定值，出口设备须分别做 IEC 与 UL 双认证 |

## MAP-G 谐波控制

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 14549-1993 | IEC 61000-3-2/-3-6（评估导则） | IEEE 519-2022 |
| 限值对象 | 公用电网 PCC 处，**按用户协议容量分配**各次谐波电流允许值 | 设备发射限值（3-2/-3-6）＋系统规划水平（TR 61000-3-6） | PCC 处电压 THD（≤5%/8%）＋**电流 TDD**（按 Isc/IL 分 5 档） |
| 评估单位 | 谐波电流 A、电压 % | 电压兼容水平/规划水平两级 | 12/37 次奇次电流表 + TDD |
| **关键差异** | 中国"按容量分配"便于管理单点用户；IEEE"按短路比分档"反映系统强度；IEC 走"发射限值+规划水平"两级架构——**三者数值不能直接换算** |

## MAP-H 供电电压偏差

| 维度 | 中国 | 欧洲 | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 12325-2008 | EN 50160:2022 | ANSI C84.1 |
| 低压限值 | 220V 单相 +7%/−10%；20kV 及以下三相 ±7% | LV ±10%（95% 周期，10min 均方根） | Range A：120V 系 114~126V（−5/+5%）；Range B：110~127V |
| 高压限值 | 35kV 及以上正负偏差绝对值之和 ≤10% | MV/HV 由缔约方约定 | 输电侧另由 NERC/ Utilities 规定 |
| **关键差异** | 中国对高压给出"绝对值之和≤10%"的独特表述；EN 50160 带统计时间维度；美国分 Range A（正常）/B（受限）两档 |

## MAP-I 电压波动与闪变

| 维度 | 中国 | IEC/欧洲 | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 12326-2008 | IEC 61000-3-3 / -3-7、61000-4-15 | IEEE 1453（采标 IEC） |
| 限值 | LV：Pst=1.0、Plt≤0.8 | Pst≤1（Pcc 评估） | 同 IEC（CP95 曲线传统） |
| 测量 | 闪变仪法（等同 IEC） | IEC 闪变仪 | 同左 |
| **关键差异** | 基本一致；差异主要在**三级评估流程**（单机→协议容量→全网）执行细则 |

## MAP-J 建筑物防雷

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB 50057-2010、GB/T 21714 系列（等同 IEC 62305） | IEC 62305-1~4（ED2） | NFPA 780-2023 |
| 滚球半径 | 一类 30m、二类 45m、三类 60m | LPL Ⅰ/Ⅱ/Ⅲ/Ⅳ = 20/30/45/60m | Class Ⅰ：46m（150ft）、Class Ⅱ：30m（98ft） |
| 分类逻辑 | 按建筑重要性/年预计雷击次数 N 判类 | LPL 与雷电流参数（Ⅰ级 200kA 10/350）挂钩 | 按结构类型/高度分级 |
| **关键差异** | GB 50057"第一类 30m"≈IEC LPL Ⅱ；GB/T 21714 与 IEC 完全等同——**做涉外项目防雷引用 GB/T 21714 更顺**；NFPA 780 滚球档位与前两者均不同 |

## MAP-K 变电站接地安全

| 维度 | 中国 | 美国 | 欧洲 |
|---|---|---|---|
| 核心标准 | GB/T 50065-2011 | IEEE Std 80-2013 | EN 50522:2022 |
| 人体模型 | 70kg（体重）模型，接触/跨步电压限值公式与 IEEE 80 同构 | 50kg（一般）/70kg（高概率触电区）双模型 | CENELEC 限值曲线（50/60Hz，接触电压） |
| 土壤系数 | 季节系数（表层电阻率） | Cs 表层材料衰减系数 | 类似（EN 50522 附录） |
| **关键差异** | GB 主体借 IEEE 80 方法；IEC 侧 EN 50522 用"约定电压限值+时长"路线，数值体系与 IEEE 不完全一致，**跨体系项目应在合同中指明验算标准** |

## MAP-L 电力变压器

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 1094（等同 IEC）、GB/T 6451/10228、GB 20052-2024 | IEC 60076 系列 | IEEE C57.12.00/.90、DOE 能效法规 |
| 能效准入 | GB 20052-2024：3 级能效为限定值（强制） | 无统一强制能效 | DOE 2016/更新规则按 kVA 定最低效率 |
| 温升基准 | 油浸 A 级绝缘 65K（顶层油 60K 视结构） | 同 IEC 60076-2 | 65°C 平均绕组（阻抗/损耗体系另表） |
| 冷却代号 | ONAN/ONAF/OFAF（等同 IEC） | 同左 | OA/FA/FOA（旧 ANSI 代号） |
| **关键差异** | 性能标准等同 IEC；**能效数值中美各自成体系，不可换算**；美国沿用 ANSI 冷却代号与分接头惯例 |

## MAP-M 电力电缆与载流量

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB 50217-2018、GB/T 12706 系列 | IEC 60502、IEC 60287（载流量计算） | NEC Article 310（表 310.16 等）、ICEA 标准 |
| 载流量来源 | 60287 计算法＋厂家型式试验 | 同左 | 规范直列表格（30°C 环境/特定敷设），按 310.15 修正 |
| 短路热稳定 | 绝热公式 S=I√t/k | 同左 | 按绝缘材料常数表（neher-McGrath/ICEA P-32-382） |
| **关键差异** | 中国/IEC"计算法"灵活但依赖参数；NEC"查表+修正系数"法确定性高；两者基准环境温度与排列假设不同，**数值不能直接对抄** |

## MAP-N 高压开关设备

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 11022-2020、GB 1984/1985 | IEC 62271-1/-100/-200 | IEEE C37.04/.06/.09（断路器）、C37.20（柜体） |
| 额定短时耐受 | 1s/3s（3s 常见） | 1s/3s | 2s（默认），周期制（2/2） |
| 开断能力表述 | 对称分量＋直流分量%（按 60382 TRV 参数） | 同左 | 非对称 duty（S 管 1/2 cycle 算法）、TRV 参数表不同 |
| 额定电压序列 | 3.6~1260kV（IEC R 序列） | 同左 | 15/25/38/72.5kV…（ANSI 序列） |
| **关键差异** | GB 等同 IEC；**IEEE/ANSI 与 IEC 的 TRV 包络、非对称倍数与时间常数（45ms vs 60Hz 系统 33ms? 实际 ANSI 用 45ms）不同，设备投标按适用地区体系选型** |

## MAP-O 电动汽车传导充电

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 18487.1-2023、GB/T 20234 系列、GB/T 27930-2023 | IEC 61851-1、IEC 62196 | NEC Article 625、SAE J1772/CCS1 |
| 交流接口 | GB/T 20234.2（单相 32A/三相 63A） | Type 2（IEC 62196-2） | J1772（Type 1） |
| 直流接口 | GB/T 20234.3（中国标准，最大电流 250A 级，ChaoJi 演进中） | CCS2（IEC 62196-3） | CCS1 |
| 通信协议 | GB/T 27930（CAN 总线） | IEC 61851 基础 + ISO 15118（PLC，即插即充） | 同 IEC（DIN 70121/ISO 15118） |
| **关键差异** | 中国自成"接口+协议"体系且与欧美互不兼容；出口充电设备需按目标市场整套换接口、通信与认证（UL/CE） |

## MAP-P 电化学储能电站

| 维度 | 中国 | 美国 | IEC |
|---|---|---|---|
| 核心标准 | GB/T 51048-2025、GB/T 42288-2022、GB 44240-2024 | NFPA 855-2023、UL 9540/9540A | IEC 62933 系列（系统级） |
| 防火布置 | 预制舱间距/防火墙（GB/T 51048-2025＋消防标准） | 单元间距（10ft/3m 级）、站界距离、≤规定容量组内布置 | 62933-5-2 安全要求 |
| 热失控验证 | GB 44240-2024（电池级强制） | UL 9540A 大尺度火烧试验 | IEC 62619（电池安全） |
| **关键差异** | 中国"设计规范＋电池强制安全标准"双轨；美国"安装规范 NFPA 855＋认证 UL 9540"双轨；IEC 走产品/系统系列——**三级文件的测试口径不同，储能项目验收须按属地法规逐项对应** |

## MAP-Q 分布式电源并网

| 维度 | 中国 | IEC | 美国 |
|---|---|---|---|
| 核心标准 | GB/T 33593-2017、GB/T 19964-2024（光伏电站）、GB/T 19963.1-2021（风电） | IEC/EN 50549-1/-2（欧洲并网） | IEEE 1547-2018（+1547.1-2020）、UL 1741 SB |
| 电压穿越 | HVRT/LVRT 曲线（19964/19963 明确） | EN 50549 附曲线 | 1547 异常性能类别 Ⅰ/Ⅱ/Ⅲ（含 ride-through 强制分级） |
| 功率控制 | 有功/无功按调度指令（AGC/AVC） | — | 1547 规定 voltage-reactive/常功率因数等运行模式 |
| 认证路径 | 电网企业入网检测（CMA/CNAS 实验室） | Notified Body + EN 50549 | UL 1741 SB（引用 1547.1 测试） |
| **关键差异** | 中国以"调度指令+入网检测"管理；美国以"1547 性能类别+独立认证"管理；欧洲 EN 50549 面向低压/中压发电机两类——并网研究报告必须先锁定属地体系 |

## MAP-R 火灾自动报警

| 维度 | 中国 | 美国 | 欧洲 |
|---|---|---|---|
| 核心标准 | GB 50116-2013（设计）＋GB 4717/GB 19880（产品） | NFPA 72-2022 | EN 54 系列（产品）＋各国规范（如 BS 5839-1） |
| 系统形式 | 区域报警/集中报警/控制中心报警 | 保护对象分级（household/notify requirements） | Category M/P/L（BS 5839） |
| 联动逻辑 | 消防联动（防排烟/非消防电源切除/电梯迫降） | 通知装置声压/可见性（15/75cd 等） | EN 54 分部件认证 |
| **关键差异** | 中国强"联动控制一体化"；美国 NFPA 72 重"通知与可靠性（路径/冗余）"；欧洲重"部件认证+设计规范分立" |

## MAP-S 数据中心基础设施

| 维度 | 中国 | 美国 | 欧洲 |
|---|---|---|---|
| 核心标准 | GB 50174-2017（A/B/C 级） | ANSI/TIA-942（Rated 1~4） | EN 50600-1/-2/-3 系列（Class 1~4） |
| 供配电冗余 | A 级：2N 或容错；B 级：N+R；C 级：N | Rated 3：多重路径（可维护）；Rated 4：容错 | Availability Class 1~4（含并行可维护） |
| 能耗指标 | GB/T 51409＋地方 PUE 准入 | — | EN 50600-4-x（PUE/REF 等 KPI） |
| **关键差异** | 分级理念同源（Uptime 影响深远），但**中国 A 级≈TIA Rated 3+~4、欧洲 Class 4；PUE 强制性仅中国（属地能耗政策）** |

## MAP-T 电气作业安全与弧闪

| 维度 | 中国 | 美国 | 欧洲/IEC |
|---|---|---|---|
| 核心标准 | GB 26859/26860/26861-2011/2012（电力安全工作规程）、GB/T 37138? | NFPA 70E-2024＋IEEE 1584-2018 | EN 50110-1、IEC 61482（防护服测试） |
| 弧闪评估 | 尚无强制国家标准级体系（电网企业标准/Q/GDW 实施） | IEEE 1584 经验模型（125kVA 变压器以下可豁免简化）＋incidental energy 标注 | EN 50110 要求风险评估，方法常引 IEEE 1584 |
| PPE 分级 | 带电作业防护按安规（GB/T 研究/企标） | PPE Category 1~4（4/8/25/40 cal/cm²） | IEC 61482-1-1/-1-2（Arc rating ATPV/ELIM） |
| **关键差异** | 中国安全规程以"停电作业三步走"为核心，弧闪量化体系未标准化；**跨国项目按属地法规执行（美资项目按 70E）** |

---

## 索引统计

| 表号 | 主题 | 中国主标 | 国际对标 |
|---|---|---|---|
| MAP-A | 电击防护 | GB/T 16895.21 | IEC 60364-4-41 / NEC 250 |
| MAP-B | 人体效应与限值 | GB/T 13870.1、GB/T 3805 | IEC 60479 / IEC 61140 |
| MAP-C | 接地与 PE | GB/T 16895.3、GB/T 50065 | IEC 60364-5-54 / NEC 250.122、IEEE 80 |
| MAP-D | 短路计算 | GB/T 15544.1 | IEC 60909-0 / IEEE 3002.3 |
| MAP-E | 过电流保护 | GB 16895.5 | IEC 60364-4-43 / NEC 240 |
| MAP-F | 低压成套 | GB/T 7251 | IEC 61439 / UL 891 |
| MAP-G | 谐波 | GB/T 14549 | IEC 61000-3-x / IEEE 519 |
| MAP-H | 电压偏差 | GB/T 12325 | EN 50160 / ANSI C84.1 |
| MAP-I | 闪变 | GB/T 12326 | IEC 61000-3-7 / IEEE 1453 |
| MAP-J | 建筑防雷 | GB 50057、GB/T 21714 | IEC 62305 / NFPA 780 |
| MAP-K | 变电站接地 | GB/T 50065 | IEEE 80 / EN 50522 |
| MAP-L | 变压器 | GB/T 1094、GB 20052 | IEC 60076 / IEEE C57.12 |
| MAP-M | 电缆 | GB 50217、GB/T 12706 | IEC 60287/60502 / NEC 310 |
| MAP-N | 高压开关 | GB/T 11022 | IEC 62271 / IEEE C37 |
| MAP-O | EV 充电 | GB/T 18487.1 | IEC 61851 / NEC 625 |
| MAP-P | 储能 | GB/T 51048-2025 | NFPA 855 / UL 9540 / IEC 62933 |
| MAP-Q | DER 并网 | GB/T 33593、GB/T 19964 | EN 50549 / IEEE 1547 |
| MAP-R | 火灾报警 | GB 50116 | EN 54 / NFPA 72 |
| MAP-S | 数据中心 | GB 50174 | TIA-942 / EN 50600 |
| MAP-T | 弧闪与作业安全 | GB 26860 | IEEE 1584、NFPA 70E / EN 50110 |
