---
id: PR-BE-001
title: 消防应急照明和疏散指示系统设计要点
domain: PR
subdomain: BE（建筑电气）
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 51309-2018, clause: "第3章/系统设计章节", note: "系统选型、A/B 型灯具、供电与持续时间、控制设计（条文号以正式文本为准）" }
  - { code: GB 17945-2010, clause: "", note: "消防应急照明和疏散指示系统（产品）" }
  - { code: GB 55037-2022, clause: "消防章节", note: "建筑防火通用规范强制要求（全文强制）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 消防应急照明和疏散指示系统设计要点

## 1. 摘要

GB 51309-2018 将应急照明推向**集中控制型＋A 型灯具＋蓄电池标配**的新体系。本条速查五个设计决策：系统类型（集中控制/非集中）、灯具类型（A 型 DC36V 及以下/B 型）、供电方式（自带蓄电池/集中电源）、持续时间（0.5/1.0/1.5h 分级）与联动控制（自动强制点亮）；算例给出 8 层办公楼的系统配置与蓄电池容量衔接（→ [CALC-BT-001](../40-calc/CALC-BT-001-battery-capacity.md)），并列出"只做双电源不配蓄电池"这一类审图必卡问题。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| A 型灯具 | 主电源和应急电源均不大于 DC36V 的灯具 | GB 51309-2018 |
| B 型灯具 | 高于 DC36V 的灯具 | 同上 |
| 集中控制型 | 应急照明控制器（A 型集中电源/灯具）统一监视控制的系统 | 同上 |
| 非集中控制型 | 无控制器，由开关/接触器就地控制的系统 | 同上 |
| 集中电源/自带电源 | 蓄电池集中设置/分散于灯具内 | 同上 |

## 3. 原理与公式（决策树）

1. **是否集中控制**：设置消防控制室的工程 → 集中控制型；无消控室的小型工程 → 非集中控制型；
2. **A/B 型选择**：灯具设置在地面 8m 及以下、且存在金属构件密集/潮湿/易触电等风险的场所（车库、隧道、人防等）→ **A 型**；一般高层/办公地面安装亦优先 A 型（安全电压优势）；
3. **供电方式**：层间分散（检修便利、故障隔离）→ 自带电源型；系统化监视、集中维护 → A 型集中电源（每防火分区/每层设集中电源箱）；
4. **持续时间**（GB 51309 分级摘要）：一般建筑 ≥0.5h；**建筑高度＞100m 的民用建筑 ≥1.5h**；医疗、老年人照料、总建面＞10 万㎡的公共建筑等 **≥1.0h**（并建议留 ≥10% 裕量；具体场所档位与条文号以 GB 51309-2018 正式文本为准）；
5. **联动**：火灾确认后，应急照明配电箱/集中电源接收联动信号**自动强制点亮**（非火灾自动报警系统联动的场所用本地强制点亮方案）；转换时间：应急照明 **≤5s** 进入点亮状态。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 51309-2018 | 第 3 章 | 系统选型与灯具类型选择 | 建筑消防应急照明 |
| GB 51309-2018 | 系统设计章节 | 持续供电时间、蓄电池初装容量（寿命末期仍满足）、配电回路约束（A 型回路电流/回路数）、控制设计 | 同上 |
| GB 55037-2022 | 消防章节 | 与通用规范衔接的强制底线 | 全部建筑 |
| GB 17945-2010 | 全文 | 产品与试验（新版动态关注） | 产品选型 |

## 5. 设计/选型要点（校审清单）

- [ ] 疏散照明照度：疏散走道 ≥1.0lx；人员密集/避难层/楼梯间按 GB 51309 相应档（楼梯间 ≥5lx 级）——**具体限值逐场所查表**，勿凭记忆
- [ ] 每个防火分区独立回路；A 型集中电源回路电流与带灯数按条文上限控制
- [ ] 灯具安装：出口标志灯（出口上方）、疏散指示（通道 20m 内可视，转角加密）、方向与疏散预案一致（**联动可变向系统**用于复杂枢纽）
- [ ] 蓄电池初装容量按"老化末期仍满足持续时间"校验（→ [CALC-BT-001 §7.1](../40-calc/CALC-BT-001-battery-capacity.md)：$K$ 取值对档位的影响）
- [ ] 集中电源/配电箱安装位置：防火分区内、便于检修；**不得与消防泵等大功率负荷混路**
- [ ] 火灾时**非消防电源切除**与应急照明点亮的时序配合（先切后亮/同步，按联动逻辑表）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 双电源切换即认为满足应急照明 | 市电全停（含柴发失效窗口）时黑暗 | **蓄电池是标配**：自带电源或集中电源，不得仅双市电 | GB 51309-2018 |
| 持续时间一刀切 0.5h | 高层/医疗不满足 | 按建筑类别查档（0.5/1.0/1.5h） | 同上 |
| 蓄电池按初始容量选，未留老化裕度 | 第三年演习时持续时间不足 | 初装容量乘 1.2~1.5 裕度（或按厂家寿命末期曲线） | 同上＋厂家数据 |
| EPS 带*电机类*应急负荷用在线 UPS | 启动冲击拖垮 UPS | 电机类选 EPS（变频/降压启动），IT 类选 UPS | GB/T 51348 |
| 疏散指示指向封闭楼梯/废弃出口 | 误导疏散 | 与疏散预案、防火门状态联审；变向系统按预案联动 | GB 51309/消防审查 |
| 集中电源箱设于配电小间无散热/维护空间 | 电池寿命骤减 | 按产品环境要求（温度、通风）布置 | 厂家样本 |

## 7. 完整算例（8 层办公楼应急照明配置）

### 7.1 工程概况

办公塔楼 8 层，建筑高度 32m（＜100m），设消防控制室 → **集中控制型系统**；车库与办公均地面安装灯具 → **A 型灯具**；层分散检修便利 → **自带电源型**为主，公共区出入口设 A 型集中电源补强（混合方案，均为 GB 51309 允许的组合）。

### 7.2 持续时间与容量

一般民用 → 0.5h 档（本楼无医疗/超高层因素）；每层疏散照明灯具约 1.2kW×? —— 自带电源型按灯具内置电池（每灯标注应急时间），集中电源补强部分 1.0kW：

集中电源蓄电池：$C_d=KPt/(U_{dc}\eta)=1.25\times1000\times0.5/(36\times0.9)=19.3$ Ah → **30Ah/DC36V**（含老化裕度，推导详见 [CALC-BT-001 §7.1](../40-calc/CALC-BT-001-battery-capacity.md)）。

### 7.3 联动与验收要点

- 火灾确认（报警控制器输出）→ 应急照明控制器强制全楼点亮，5s 内到位；
- 火灾工况模拟验收：切除主电源＋断开柴发（双失电）检验蓄电池持续 0.5h（带照度计记录最低值）。

## 8. 关联条目

- 上游：[PR-PS-001 负荷分级](PR-PS-001-load-classification.md)（应急照明为一级/消防负荷）、[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)
- 下游：消防联动逻辑表（BE 域规划）、验收试验方案（规划）
- 下游案例：[CASE-038 消防应急](../50-case/CASE-038-composite-data-center-cooling-collaboration.md)、[CASE-039 应急切换](../50-case/CASE-039-review-ats-switching-time-mismatch.md)、[CASE-045 应急照明蓄电池](../50-case/CASE-045-exam-emergency-lighting-battery-capacity.md)
- 平行：[CALC-LT-001 照度计算](../40-calc/CALC-LT-001-lumen-method.md)（正常照明体系，勿混）
- 案例支撑：[CASE-002 校审驳回](../50-case/CASE-002-review-emergency-lighting.md)（仅配双电源未设蓄电池整改）、[CASE-026 UPS蓄电池自主时间校审](../50-case/CASE-026-review-ups-bypass-battery-autonomy.md)（UPS蓄电池自主时间校审）
- 计算支撑：[CALC-LT-002 照度逐点校验法](../40-calc/CALC-LT-002-point-illuminance-method.md)（疏散照度最低值与均匀度逐点校核）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建；持续时间/照度具体数值注明以标准正式文本为准 | KB 管理员 |
