---
id: PR-DD-002
title: 10/0.4kV 变配电所布置与设备选型
domain: DD
subdomain: DD（配电与一次设备）
voltage_levels: [LV, MV]
lifecycle: [设计]
standards:
  - { code: GB 50053-2013, clause: "第4章", note: "20kV及以下变电所设计规范：所址选择、变压器室/高低压配电室布置、安全净距" }
  - { code: GB 50060-2008, clause: "第5章", note: "3~110kV高压配电装置设计规范：导体与电气设备选择、最小安全净距（A/B/C/E 值）" }
  - { code: GB 50303-2015, clause: "第3章", note: "建筑电气工程施工质量验收规范：变压器/配电柜安装、母线/电缆连接验收要求" }
  - { code: GB 55024-2022, clause: "全文", note: "建筑电气与智能化通用规范：特级负荷三独立电源、消防电源可靠性强制要求" }
  - { code: DL/T 5222-2021, clause: "第6章", note: "导体和电器选择设计规程：3kV~1000kV 电气设备选型通用准则（适用范围扩至特高压）" }
  - { code: GB/T 6451-2015, clause: "", note: "油浸式电力变压器技术参数和要求（容量等级与阻抗电压参照）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 10/0.4kV 变配电所布置与设备选型

## 1. 摘要

变配电所设计＝**所址选择 → 变压器容量与台数 → 平面布置与安全净距 → 一次设备选型**四步。本条给出 10/0.4kV 室内变电所（2×630kVA）的完整布置方案：利用综合办公楼地下室一层，给出变压器室与高低压配电室分隔、安全净距校验、ACB/MCCB 母线选型与 [PR-DD-001](PR-DD-001-lv-breaker-selection.md) 断路器选型联动；算例引用 [LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) 负荷数据、[SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) 短路数据和 [RC-001](../40-calc/CALC-RC-001-reactive-compensation.md) 无功补偿参数形成设计闭环。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 安全净距 | 不同电位裸带电体间、带电体与接地体间最小空气间距 | GB 50060 表 5.1.2（A1/A2/B1/B2/C/E 值） |
| 变压器室通风口 | 保证自然通风散热的最小进风口/出风口面积 | GB 50053 §4.6 |
| 母线 | 汇聚电能的主导体（硬母线铜/铝排） | DL/T 5222 第 6 章 |
| 配电装置分相布置 | 各相母线/设备按相序分列排列以减少相间短路概率 | GB 50060 §5.4 |

## 3. 原理与公式（设计决策树）

```
第1步 所址选择：
  ├─ 负荷中心附近，半径≤200m 经济供电范围
  ├─ 不设在厕所/浴室/厨房正下方（防渗漏）
  ├─ 不设于爆炸危险区域（GB 50058 §3.2）
  └─ 宜设于地下室一层或地上一层，避免积水

第2步 变压器容量与台数：
  ├─ S_rT ≥ S_30（计算负荷），并计及无功补偿后
  │    本工程 S_30=495.6kVA → 单台 S_rT=630kVA ✓
  ├─ 台数：2 台（互为备用，满足一二级负荷）
  ├─ 阻抗：uk=6%（1000kVA 以下标准值）
  └─ 联结组别：Dyn11（低压单相不平衡负荷适应性好）

第3步 平面布置（GB 50053/GB 50060）：
  ├─ 变压器室与高压室/低压室分室设置
  ├─ 安全净距校验（见 §7.1）
  ├─ 变压器至后墙/侧墙 ≥0.6m（干式）/ ≥0.8m（油浸）
  ├─ 通风：进风口面积 ≥ 变压器占地投影面积×0.3（以正式文本为准）
  └─ 油浸变压器设储油坑+挡油设施（≥20%油量）

第4步 一次设备选型：
  ├─ 高压开关柜：10kV KYN28 中置柜（真空断路器 VC）
  ├─ 变压器：SCB13 干式 630kVA（Dyn11, uk=6%）
  │    干式选型：建筑内禁止油浸（GB 50053 §3.3 + 防火要求）
  ├─ 低压主进线：ACB 框架 2000A, Icu=50kA
  │    详见 [PR-DD-001](PR-DD-001-lv-breaker-selection.md) §7 选型结果
  └─ 母线：TMY-3×(100×10)+1×(60×6) 铜排（校验见 §7.2）
```

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50053-2013 | 4.2 | 变压器外廊与门/墙净距：1000kVA 及以下 ≥0.6m；1000kVA 以上 ≥0.8m | 20kV 及以下室内变电所 |
| GB 50053-2013 | 4.5 | 变压器室须设自然/机械通风，进风温度≤35°C | 同上 |
| GB 50060-2008 | 5.1.2 | 屋内配电装置安全净距（10kV）：A1=125mm, B1=175mm, C=175mm | 3~110kV 高压装置 |
| GB 55024-2022 | 4.1 | 特级负荷须三独立电源；一级双重电源 | 强制性通用规范 |
| GB 50053-2013 | 3.3 | 建筑内变电所应采用干式变压器（非充油） | 防火要求 |
| DL/T 5222-2021 | 6.2 | 导体截面须同时满足载流量/热稳定/经济电流密度 | 3kV~1000kV |

## 5. 设计/选型要点（校审清单）

- [ ] 变压器室净距：前后操作通道 ≥1.0m（千式）/ ≥1.2m（油浸门向外开）
- [ ] 高压柜前操作通道 ≥柜宽（双列面对面布置 ≥双列柜宽＋0.6m）
- [ ] 安全净距：10kV 裸带电体至接地体 A1=125mm、至网状遮栏 B1=175mm
- [ ] 低压母线截面校验：$I_{cu}$ 母线额定峰值耐受 ≥ $i_p$（联动 [SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md)）
- [ ] 干式变压器选 SCB13（损耗满足 GB 20052-2024 能效标准）——[交接报告 §7](../90-governance/HANDOVER-交接报告.md) 决策记录
- [ ] 接地：变压器中性点直接接地（TN-S 系统），见 [PR-GR-002](PR-GR-002-earthing-arrangement.md)
- [ ] 通风：夏季进风温度 ≤35°C，排风经独立竖井，不与其他空调回风混用
- [ ] 通道无遮挡物，检修门钥匙统一管理，安全标识完备

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 建筑内用油浸变压器 | 防火分区不符、储油坑占用大 | 干式 SCB13（损耗达标+无油） | GB 50053 §3.3 |
| 安全净距按 35kV 取值 | 10kV 装置取值过大浪费空间 | 按实际电压等级查 GB 50060 表 5.1.2 | GB 50060 |
| 母线只校载流量不校动热稳定 | 短路时母排变形/触头斥开 | $i_p$ 校峰值耐受（联动 [SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) $i_p$=53.6kA） | DL/T 5222 |
| 变压器室通风不足 | 绕组温升超限、寿命缩短 | 进风面积按 GB 50053 §4.5 核算，必要时加机械排风 | GB 50053 |
| 未考虑 GB 55024 特级负荷三独立电源 | 特级负荷供电可靠性不满足 | 设计前置检查负荷分级（联动 [PR-PS-001](PR-PS-001-load-classification.md)） | GB 55024 §4.1 |
| GB 20052-2024 能效未校核 | 选低效变压器不符现行能效标准 | SCB13 满足 GB 20052-2024（供配电考纲更新，见 [交接报告 §7](../90-governance/HANDOVER-交接报告.md)） | GB 20052-2024 |

## 7. 完整算例（综合办公楼 2×630kVA 变电所）

### 7.1 所址与平面布置

**建筑**：综合办公楼地下室一层（标高 -1.5m），净高 3.6m。

**变电所平面**（长×宽 = 12m × 8m = 96m²）：

| 区域 | 尺寸 (m) | 设备 |
|---|---|---|
| 高压配电室 | 5×4 | 10kV KYN28 中置柜×4（进线×2 + 计量 + PT/避雷器） |
| 变压器室×2 | 3.5×3 each | SCB13-630kVA 干式变压器 |
| 低压配电室 | 5×6 | LV 主配电柜 + 馈线柜 + 无功补偿柜 |

**安全净距校验**（GB 50060 表 5.1.2，10kV 等级）：

| 校验点 | 要求值 (mm) | 实际值 (mm) | 结果 |
|---|---|---|---|
| 带电体至接地体 (A1) | 125 | ≥150 | ✓ |
| 带电体至网状遮栏 (B1) | 175 | ≥200 | ✓ |
| 不同相带电体间 (A2) | 125 | ≥150 | ✓ |
| 带电体至板状遮栏 | 105 | ≥120 | ✓ |

**变压器室净距**（GB 50053 §4.2，630kVA 干式）：

| 校验点 | 要求值 (m) | 实际值 (m) | 结果 |
|---|---|---|---|
| 外廊至后墙/侧墙 | ≥0.6 | 0.8 | ✓ |
| 外廊至门 | ≥0.6 | 0.8 | ✓ |

### 7.2 低压母线选型

主进线母线 TMY-3×(100×10)+1×(60×6) 铜排（相排+N 排）：

| 参数 | 值 | 来源 |
|---|---|---|
| 额定载流量 | ~1800 A（35°C 空气） | 产品样本（以正式文本为准） |
| 负荷电流 $I_B$ | $I_{30} = \frac{S_{30}}{\sqrt{3} U_n} = \frac{495.6 \times 10^3}{\sqrt{3} \times 380} = 753$ A（单台变） | [LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) |
| 载流量校验 | 1800 A ≥ 753 A ✓ 裕度 139% | — |
| 峰值耐受校验 | 母线 $I_{pk}$ ≥ $i_p = 53.6$ kA（联动 [SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md) d1 点） | 选型时取母线 $I_{pk} = 65$ kA 档 ✓ |
| 短时耐受校验 | $I_{cw}$ (1s) ≥ $I_k'' = 23.3$ kA（同上） | 选 50 kA/1s 档 ✓ |

> 母线选型与 [PR-DD-001](PR-DD-001-lv-breaker-selection.md) ACB 选型联动：ACB 框架 2000A、$I_{cu} = 50$kA、$I_{cw} = 50$kA/1s、$I_{pk} = 105$kA，母线耐受值须 ≥ ACB 的耐受值。

### 7.3 无功补偿柜布置

[RC-001](../40-calc/CALC-RC-001-reactive-compensation.md) 确定补偿容量 $Q_C = 120$ kvar（6×20 kvar），布置在低压配电室：

- 补偿柜尺寸：800×600×2200mm（宽×深×高），2 台（每台 3×20kvar）
- 电容器选 480V 档（[RC-001](../40-calc/CALC-RC-001-reactive-compensation.md) §7 结论），串联 7% 电抗器防谐振
- 控制器采样 CT 装于变压器低压侧主进线，实现无功功率自动跟踪投切

## 8. 关联条目

- 上游：[PR-PS-001 负荷分级](PR-PS-001-load-classification.md)（负荷等级与电源路数判定）、[CALC-LD-001 负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)（$S_{30}$ → 变压器容量）、[TH-023 变压器并列运行条件与环流](../10-theory/TH-023-transformer-parallel-operation-and-circulating-current.md)（多台变压器并列条件与负载分配）、[TH-022 过电压机理与绝缘配合](../10-theory/TH-022-overvoltage-mechanism-and-insulation-coordination.md)（设备绝缘水平与避雷器配置）、[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（断路器开断能力与燃弧区间）、[TH-025 电缆热场与载流量计算基础](../10-theory/TH-025-cable-thermal-field-and-ampacity.md)（桥架/排管敷设群集校正与截面选取物理源头）、[TH-026 开关电器选型与开断能力物理基础](../10-theory/TH-026-switchgear-selection-and-breaking-capacity.md)（四个额定值匹配与 TRV 校验）、[TH-031 接地变压器与接地电阻选型](../10-theory/TH-031-grounding-transformer-and-resistor-selection.md)（接地变与 NGR 布置空间、散热与容量配比）、[TH-037 变压器有载调压与动态无功协调](../10-theory/TH-037-tap-changer-and-dynamic-reactive-coordination.md)（OLTC 档位与无功补偿分组协调，主变选型预留调压方式与 9 区图控制接口）、[TH-039 高压断路器选型深入（发电机断路器与 GIS）](../10-theory/TH-039-generator-breaker-and-gis-selection.md)（GIS 间隔布置尺寸、扩建预留、GCB 特殊布置与基础荷载）、[TH-040 交直流混联电网稳定](../10-theory/TH-040-hybrid-ac-dc-grid-stability.md)（MIDC 受端动态无功补偿容量与 STATCOM/SVG 选型）、[TH-041 配电网高渗透率 DG 承载力](../10-theory/TH-041-distribution-grid-high-penetration-dg-hosting-capacity.md)（馈线选型与升压变容量校核，倒送工况载流量约束）、[TH-044 电力电子化电力系统低惯量与宽频振荡](../10-theory/TH-044-power-electronics-dominated-system-low-inertia-wideband-oscillation.md)（汇集站滤波器配置与宽频谐振校核）
- 下游：[PR-DD-001 断路器选型](PR-DD-001-lv-breaker-selection.md)（开关柜内 ACB/MCCB）、[CALC-CD-001 电缆载流量](../40-calc/CALC-CD-001-cable-ampacity-correction.md)（馈线选型）、[PR-GR-002 接地制式](PR-GR-002-earthing-arrangement.md)（接地系统）
- 下游案例：[CASE-038 数据中心UPS柴发布置](../50-case/CASE-038-composite-data-center-cooling-collaboration.md)、[CASE-042 电容器室布置](../50-case/CASE-042-accident-capacitor-inrush-fuse-burst.md)、[CASE-044 避雷器安装](../50-case/CASE-044-review-capacitor-overvoltage-spd-coordination.md)、[CASE-047 低压柜布置](../50-case/CASE-047-accident-arc-flash-protection-missing-burn.md)、[CASE-049 电缆敷设](../50-case/CASE-049-review-cable-joint-construction-defect.md)、[CASE-052 蓄电池室消防](../50-case/CASE-052-accident-dc-short-circuit-battery-fire.md)、[CASE-053 牵引所布置](../50-case/CASE-053-composite-rail-transit-traction-rectifier.md)
- 平行：[PR-GR-001 防雷分类](../30-practice/PR-GR-001-lightning-protection-design.md)（变电所防雷）、[CASE-015 变电所未深入负荷中心致电压降超标](../50-case/CASE-015-review-substation-location-voltage.md)（所址-总图接口校审）、[CASE-017 2020电机启动压降校验](../50-case/CASE-017-exam-motor-starting-voltage-drop.md)（启动方式与配电所布置联动）、[CASE-018 工业变电所多专业协同](../50-case/CASE-018-composite-industrial-substation.md)（油坑/通风/防火分区接口）、[CASE-028 海上风电海上升压站](../50-case/CASE-028-composite-offshore-wind-substation.md)（海上平台设备布置）、[CASE-029 柴发房通风排烟校审](../50-case/CASE-029-review-diesel-generator-room-ventilation.md)（柴发房布置空间）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含 2×630kVA 变电所完整布置与母线选型校验 | KB 管理员 |
| 0.2 | 2026-09-09 | 关联条目补 CASE-015/017/018（所址、启动方式、多专业接口） | KB 管理员 |
