---
id: PR-DD-004
title: 配电网自动化与 SCADA 系统设计
domain: PR
subdomain: DD（配电与一次设备）
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 运维]
standards:
  - { code: GB/T 35695-2017, clause: "全文", note: "配电自动化系统技术规范（主站/终端/通信）" }
  - { code: DL/T 814-2020, clause: "全文", note: "配电自动化系统功能规范（含 FA 馈线自动化）" }
  - { code: DL/T 721-2014, clause: "全文", note: "配电远方终端技术条件（FTU/DTU/TTU）" }
  - { code: GB/T 30155-2013, clause: "全文", note: "智能电网用户端技术规范" }
  - { code: GB/T 36572-2018, clause: "全文", note: "配电网通信技术导则（5G/光纤/无线）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 配电网自动化与 SCADA 系统设计

## 1. 摘要

配电网自动化＝**主站系统 → 终端单元（FTU/DTU/TTU） → 通信网络 → 馈线自动化（FA） → 信息安全**五层架构。本条给出三遥（遥测/遥信/遥控）配置矩阵、FA 自愈模式（就地/集中式/混合式）、通信方案选择（光纤/5G/无线专网）、信息安全防护方案；算例为城市 10kV 配电网 FA 改造方案。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| SCADA | 数据采集与监视控制系统（主站层） | GB/T 35695 |
| FTU | 馈线终端单元（柱上开关处） | DL/T 721 |
| DTU | 站所终端单元（开闭所/环网柜处） | DL/T 721 |
| TTU | 配变终端单元（配变监测处） | DL/T 721 |
| FA | 馈线自动化（故障定位/隔离/恢复） | DL/T 814 |
| 三遥 | 遥测（YC）/遥信（YX）/遥控（YK） | GB/T 35695 |

## 3. 原理与公式

### 3.1 三遥配置矩阵

| 终端类型 | 遥测 YC | 遥信 YX | 遥控 YK | 安装位置 |
|---|---|---|---|---|
| FTU | U/I/P/Q/cosφ | 开关状态/过流/接地信号 | 开关分合 | 柱上开关 |
| DTU | U/I/P/Q | 全部开关状态/保护动作 | 全部开关分合 | 环网柜/开闭所 |
| TTU | U/I/P/Q/温度 | 开关状态/缺油/超温 | 有载调压（可选） | 配变低压侧 |

### 3.2 FA 自愈模式

| 模式 | 决策方式 | 恢复时间 | 适用场景 | 通信要求 |
|---|---|---|---|---|
| 就地型（重合器） | 电压-时间配合 | 1~3s | 农村/郊区架空线 | 无（就地逻辑） |
| 集中型（主站决策） | SCADA+拓扑分析 | 30s~2min | 城市电缆网 | 高（光纤/5G） |
| 混合型（分布式智能） | FTU 间通信+主站 | 5~30s | 城市混合网 | 中（局部通信） |

### 3.3 通信方案

| 方案 | 带宽 | 延迟 | 可靠性 | 适用 |
|---|---|---|---|---|
| 光纤（EPON/工业以太网） | 高（100M+） | <10ms | 高 | 城市主干 |
| 5G 电力专网 | 中高（100M） | <20ms | 中高 | 新建/改造 |
| 无线专网（LTE 230M） | 中（1~10M） | <50ms | 中 | 郊区/农村 |
| 载波 | 低 | <100ms | 中 | 末端补充 |

### 3.4 FA 故障隔离与恢复

故障定位→隔离→恢复（N-1 供电路径搜索）：

$$t_{restore} = t_{detect} + t_{isolate} + t_{switch} + t_{restore}$$

| 步骤 | 就地型 | 集中型 |
|---|---|---|
| 检测 $t_{detect}$ | 0.5s | 0.5s |
| 隔离 $t_{isolate}$ | 1~2s | 5~10s |
| 开关操作 $t_{switch}$ | 0.5s | 1s |
| 恢复 $t_{restore}$ | 0~5s | 20~60s |
| 合计 | 2~8s | 30~72s |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB/T 35695-2017 | 全文 | 主站/终端/通信/信息安全 | 配电网自动化 |
| DL/T 814-2020 | 全文 | FA 功能规范（故障隔离/恢复） | 馈线自动化 |
| DL/T 721-2014 | 全文 | 终端技术条件（FTU/DTU/TTU） | 配电远方终端 |
| GB/T 36572-2018 | 全文 | 配电网通信技术导则 | 通信方案 |
| GB/T 22239-2019 | — | 网络安全等级保护（主站 2 级+） | 信息安全 |

## 5. 设计/选型要点（校审清单）

- [ ] 主站容量：采集点数/存储周期/人机界面并发
- [ ] 终端配置：柱上开关→FTU；环网柜/开闭所→DTU；配变→TTU
- [ ] 三遥覆盖率：主干线 100%；分支线视经济性
- [ ] FA 模式：农村就地型；城市集中型；混合型
- [ ] 通信方案：城市主干光纤；新建 5G 电力专网；郊区无线专网
- [ ] 通信冗余：关键节点双通道（光纤+5G 备份）
- [ ] 信息安全：主站等保 2 级+；终端纵向认证加密
- [ ] GPS 对时：主站+终端统一时间基准（误差 $\le$ 10ms）
- [ ] 电源：终端后备电源（蓄电池/超级电容），停电后维持 $\ge$ 4h
- [ ] 与调度系统接口：IEC 60870-5-104/IEC 61850

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 通信中断 FA 失效 | 故障扩大 | 关键节点双通道+本地 FA 逻辑备份 | DL/T 814 |
| 终端无后备电源 | 停电后终端离线 | 蓄电池/超级电容 $\ge$ 4h | DL/T 721 |
| GPS 不对时 | 事件顺序记录错乱 | 主站+终端统一对时 $\le$ 10ms | GB/T 35695 |
| 信息安全无加密 | 纵向入侵风险 | 等保 2 级+纵向认证 | GB/T 22239 |
| 集中型 FA 延迟过大 | 用户停电感知差 | 关键节点混合型（本地+主站） | DL/T 814 |
| DTU 三遥不全 | 盲区/遥控缺失 | 按节点重要性配置全量三遥 | DL/T 721 |

## 7. 完整算例（城市 10kV 配电网 FA 改造）

### 7.1 背景

城市 10kV 电缆网，4 条馈线手拉手环网（双电源），每条馈线 8 个环网柜，共 32 个 DTU 节点。

### 7.2 FA 模式选择

城市电缆网 → 集中型 FA（主站拓扑分析+遥控恢复），恢复时间 $\le$ 1min。

### 7.3 通信方案

主干光纤 EPON（每环网柜接一个 ONU），关键联络开关加 5G 备份。

### 7.4 故障恢复流程（F4 馈线中段故障）

| 步骤 | 动作 | 时间 |
|---|---|---|
| 1 检测 | DTU 检测故障电流/压降 → 上送主站 | 0.5s |
| 2 定位 | 主站拓扑分析定位故障段 | 2s |
| 3 隔离 | 遥控故障段两侧开关分闸 | 3s |
| 4 恢复 | 遥控联络开关合闸（恢复非故障段供电） | 5s |
| 5 完成 | 合计 | 10.5s |

### 7.5 投资估算

- 32 套 DTU × 8万元 = 256 万元
- 光纤 EPON 40km × 10万/km = 400 万元
- 主站 FA 模块 = 150 万元
- 合计 ≈ 800 万元

**效益**：故障恢复时间 60min → 1min，用户停电损失 $\downarrow$ 90%，年节约 ≈ 200 万元，回收期 4 年。

## 8. 关联条目

- 上游：[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（保护与 FA 配合）、[TH-030 分布式电源并网保护](../10-theory/TH-030-distributed-generation-protection-and-islanding-detection.md)（DG 接入对 FA 的影响）、[TH-043 AI 在电气工程应用基础](../10-theory/TH-043-ai-foundations-in-electrical-engineering.md)（SCADA+AI 预测性维护）
- 平行：[PR-DD-002 变电所布置与设备选型](PR-DD-002-substation-layout-and-equipment-selection.md)（开关柜选型与 DTU 安装）、[PR-PE-002 继电保护整定配合深化](PR-PE-002-relay-protection-coordination-deepening.md)（保护与 FA 配合时序）、[PR-DD-005 变电所综合自动化](PR-DD-005-substation-automation-system.md)（主站-子站接口）
- 下游：[CALC-SC-002 高压短路计算](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（故障电流数据源）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含三遥矩阵/FA 模式/通信方案/城市 FA 改造算例 | KB 管理员 |
