---
id: PR-DD-006
title: 城市轨道交通（地铁）牵引供电系统设计（直流牵引/牵引变压器/杂散电流防护）
domain: DD
subdomain: DD（变配电）
voltage_levels: [MV, HV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB 50157-2013, clause: "第12章 供电系统", note: "地铁设计规范（2022 年局部修订）：牵引供电主接线、保护、杂散电流防护" }
  - { code: GB/T 28026-2011, clause: "全文", note: "轨道交通 地面装置 电气安全和防护" }
  - { code: CJJ/T 189-2021, clause: "全文", note: "城市轨道交通杂散电流腐蚀防护技术规范" }
  - { code: GB/T 7928-2003, clause: "第1部分", note: "地铁车辆通用技术条件：牵引功率、谐波发射限值" }
  - { code: TB/T 3348-2014, clause: "全文", note: "城市轨道交通牵引供电系统运行与维修规则" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 地铁牵引供电系统设计

## 1. 牵引供电概述

地铁采用**直流牵引**（DC 750 V 或 DC 1500 V），由**牵引变电所**将城市电网交流电降压、整流后向接触网/第三轨供电。

| 供电制式 | 直流电压 | 典型应用 | 牵引变接线 |
|---|---|---|---|
| **DC 750 V（第三轨）** | 750 V | 北京地铁早期线、上海部分线 | 12 脉或 24 脉整流 |
| **DC 1500 V（接触网）** | 1500 V | 广州、深圳、南京、重庆 | 24 脉整流（主流） |
| **DC 3000 V** | 3000 V | 干线铁路（部分城际线） | 36 脉整流 |

**核心特点**：
- **脉冲负荷**：列车启动/制动时电流可达数千安，对电网是**冲击性非线性负荷**
- **制动能量回收**：列车制动时电能馈回直流母线 → 其他列车消耗或馈回电网
- **杂散电流**：钢轨与大地之间的泄露电流，腐蚀地下金属设施（水管、电缆、钢筋）

## 2. 核心设计要点

### 2.1 牵引变电所主接线

典型 24 脉整流牵引变电所：

```
城市电网 110 kV
    │
    ├── 主变 110/35 kV（双绕组，容量 32~63 MVA）
    │
    ├── 35 kV 母线（断路器 + 隔离开关）
    │   ├── 馈线 1 → 牵引变 #1
    │   └── 馈线 2 → 牵引变 #2
    │
    ├── 牵引变 35/0.59 kV（双次级绕组 Y/d + Y/y）
    │   → 相移 ±7.5° → 24 脉整流（THD < 2%）
    │
    └── 24 脉整流器（IGBT 或二极管 + IGBT 有源整流）
        └── DC 750/1500 V 母线 → 接触网/第三轨
```

### 2.2 牵引变压器选型

| 参数 | DC 750 V | DC 1500 V |
|---|---|---|
| 次级额定电压 | 2 × 590 V（Y/d + Y/y，±7.5° 相移） | 2 × 1180 V |
| 单台容量 | 10~20 MVA | 20~31.5 MVA |
| 接线 | Dyn + Dyd（24 脉） | 同左 |
| $u_k$ | 8~10% | 10~12% |
| 冷却方式 | ONAN/ONAF | 同左 |

**牵引变过载能力**：列车启动冲击电流（1.5~3 $I_N$）持续 10~30 s，牵引变短时（10 s）可承受 2× 额定，长期（持续）≤ 1.1× 额定。

### 2.3 整流器选型

| 类型 | 脉冲数 | THD<sub>i</sub> | 能量双向 | 适用 |
|---|---|---|---|---|
| 二极管 + 有源滤波 | 12 | < 5% | ❌ | 早期 |
| 二极管 24 脉 | 24 | < 3% | ❌ | 当前主流（成本低） |
| **IGBT PWM 整流器（有源）** | 多 | < 2% | ✅ 制动能量回收 | 新线首选（2020+） |

**IGBT 有源整流器的优势**：
1. THD<sub>i</sub> < 2%（二极管 24 脉约 3%）
2. 功率因数 > 0.99
3. **可向电网回馈制动能量**（节能 20~30%）
4. 无功可调，不需要额外 SVG

### 2.4 杂散电流防护

杂散电流（Stray Current）防护是地铁特有的关键技术：

| 防护层级 | 措施 | 效果 |
|---|---|---|
| **钢轨绝缘** | 钢轨底部绝缘扣件 + 绝缘垫 | 降低泄露电流 60% |
| **强制排流** | 钢轨回流电缆 + 排流柜（对附近水管/电缆施加反向电压） | 将杂散电流导入钢轨回流 |
| **牺牲阳极** | 地下金属设施旁装镁/锌阳极 | 阴极保护 |
| **监测系统** | 在线监测"钢轨对大地电压" + "钢轨电流" | 超限告警（> 0.5 V 危险） |

**判据**：钢轨对大地（参考点）电压 ≤ 0.5 V（GB/T 28026），超过则需启动排流柜或检查绝缘。

### 2.5 算例：DC 1500 V 牵引变电所设计

**已知条件**：
- DC 1500 V 牵引网，区间长度 2 km，列车编组 6 节（B 型车）
- 城市电网 110 kV 供电，短路容量 $S_{\mathrm{sc}} = 3000$ MVA

**设计步骤**：

**步骤 1：牵引负荷计算**

单列车启动电流 ≈ 3000 A（DC 1500 V），牵引功率：

$$P_{\mathrm{train}} = 1500 \times 3000 = 4500 \text{ kW} = 4.5 \text{ MW}$$

列车行驶 2 km 启动+制动 1 次/3 min（20 对/h），**同时系数 0.4**（同一时刻最多 2 列车在同一区间）：

$$P_{\mathrm{牵引}} = 2 \times 4.5 \times 0.4 = 3.6 \text{ MW}$$

加上变电站自用电 + 照明（0.5 MW）：

$$P_{\mathrm{总}} = 4.1 \text{ MW}$$

**牵引变选 25 MVA × 2**（一用一备，或并列运行）。

**步骤 2：短路电流校验**

DC 侧短路（最严重：变电所出口）：

$$I_{\mathrm{sc, DC}} = \frac{U_{\mathrm{DC}}}{R_{\mathrm{牵引变次级}} + R_{\mathrm{整流器}} + R_{\mathrm{接触网}}} \approx \frac{1500}{0.015} = 100 \text{ kA}$$

**直流侧断路器选 125 kA 级别**。

交流侧（35 kV 牵引变入口）短路：

$$I_{\mathrm{sc, 35kV}} = \frac{S_{\mathrm{base}}}{\sqrt{3} U_{\mathrm{base}} \cdot u_k \cdot S_T/S_{\mathrm{base}}} = \frac{100}{\sqrt{3} \times 37 \times 0.10 \times 25/100} = \frac{100}{1.60} = 62.5 \text{ kA}$$

**35 kV 断路器选 40 kA**（实际交流短路比直流小，由电网短路容量限制）。

**步骤 3：谐波**

IGBT PWM 整流器（多脉）：THD<sub>i</sub> < 2% ✓，**不需要额外 LCL 滤波器**。

**步骤 4：制动能量回收**

2 列车制动功率 ≈ 9 MW，IGBT 有源整流器向电网回馈 → 月节电约 15~20%。

## 3. 下游应用

| 应用 | 依赖条目 |
|---|---|
| 城市轨道交通供电系统 | PR-DD-002（变配电选型）·CALC-SC-004（暂态电动势）·CALC-HM-001（谐波） |
| 接触网/第三轨绝缘设计 | TH-022（过电压/绝缘配合）·CALC-GR-001（接地） |
| 地铁直流保护整定 | TH-012（保护四性）·CALC-PT-002（距离保护） |
| 杂散电流防护 | TH-005（接触电压/跨步电压）·GB/T 28026 |

## 4. 工程注意点

| 要点 | 说明 |
|---|---|
| **制动能量回收** | IGBT 有源整流器必备，节能 20~30%，投资回收期 5~8 年 |
| **杂散电流** | 钢轨对大地电压 > 0.5 V 即超标，必须强制排流，否则 5 年腐蚀穿透地下水管 |
| **牵引变 24 脉** | 传统二极管方案通过双次级绕组 + ±7.5° 相移实现 24 脉，THD < 3% |
| **DC 侧短路** | 直流侧短路电流非常大（50~150 kA），断路器必须选专用直流断路器（带电流过零点自然熄灭或电流转移） |
| **再生制动与网压** | 回馈能量使 DC 母线电压升高 → 过高时制动电阻投入泄放（保护整流器） |

---

**关联条目**：[TH-003](../10-theory/TH-003-symmetrical-components.md)（整流器谐波分析）·[TH-024](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（IGBT 整流器）·[TH-025](../10-theory/TH-025-cable-thermal-field-and-ampacity.md)（接触网热稳定性）·[TH-022](../10-theory/TH-022-overvoltage-mechanism-and-insulation-coordination.md)（绝缘配合）·[PR-DD-002](PR-DD-002-substation-layout-and-equipment-selection.md)（变配电选型）·[CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md)（谐波潮流）
