---
id: PR-DD-007
title: 数据中心供配电深化设计（双路市电+UPS 2N+柴发+高压直供+PUE 优化）
domain: DD
subdomain: DD（变配电与特殊场所）
voltage_levels: [MV, HV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB 50174-2017, clause: "第8章", note: "数据中心设计规范（强制性，2017 版，正在修订）" }
  - { code: GB 51348-2019, clause: "第15章", note: "民用建筑电气设计标准：数据中心" }
  - { code: ANSI/TIA-942-B-2024, clause: "全文", note: "数据中心基础设施标准（最新版，等级 Tier I~IV）" }
  - { code: GB/T 42373-2022, clause: "全文", note: "数据中心能效限定值及能效等级（PUE 强制）" }
  - { code: NFPA 75-2024, clause: "全文", note: "Standard for the Protection of Electronic Computer/Data Processing Equipment" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 数据中心供配电深化设计

## 1. 等级与负荷分级

| 等级 | 可用性 | 市电配置 | 柴发 | UPS | 典型客户 |
|---|---|---|---|---|---|
| **Tier I** | 99.0% | 1 路 | 可选 | 1N | 小型机房 |
| **Tier II** | 99.75% | 1 路备用 | 必配 | 1N | 金融备份 |
| **Tier III** | 99.982% | 2 路（独立母线） | 必配 | 2N | 中型数据中心 |
| **Tier IV** | 99.995% | 2 路 + 双母联 | 必配 N+1 | 2N | 大型/金融核心 |

**负荷分级**：数据中心所有机柜负荷按**特级重要负荷**设计。

## 2. 核心架构

### 2.1 高压侧（10/35 kV）

```
市电 A（独立电源）
    │
    ├── 主变 A（容量 2.5 × IT 额定容量）
    │       │
    │       ├── 柴发 A（冗余 100% IT 容量 + 冷却）
    │       └── 低压母线 A
    │
    ├── 主变 B（同 A）
    │       │
    │       ├── 柴发 B（N+1 冗余）
    │       └── 低压母线 B
    │
    └── 母联 CB-AB（正常断开，故障时闭合）
```

### 2.2 低压侧 2N UPS 架构

**2N 系统**（数据中心主流，Tier III/IV）：

```
低压母线 A ─── UPS A（50% 容量）─── 机柜 A 列
低压母线 B ─── UPS B（50% 容量）─── 机柜 B 列
```

每台 UPS 承担 50% 负荷，一台故障另一台 100% 顶得上。

**对比**：
- 1N：成本低，但单点故障即断电
- N+1：冗余度高，但切换时间 > 4 ms（服务器会掉电）
- **2N**：成本 ~1.5×1N，切换时间 < 1 ms，服务器无感切换 ✓

### 2.3 高压直流 HVDC 直供（新兴技术）

部分数据中心采用**380 V 高压直流直供**服务器：

| 方案 | 转换次数 | PUE 贡献 | 说明 |
|---|---|---|---|
| 传统 AC 双变换 | 市电→UPS AC/DC→DC/AC→服务器 AC/DC | 0.3~0.4 | 效率 ~94% |
| **HVDC 直供** | 市电→AC/DC→服务器 DC | 0.1~0.2 | 效率 ~97%，省 15~20% 电 |

## 3. PUE 优化（GB/T 42373 强制）

**PUE = 总能耗 / IT 设备能耗**。能效等级：

| 等级 | PUE 范围 | 强制要求 |
|---|---|---|
| 1 级（最高） | ≤ 1.15 | 鼓励 |
| 2 级 | 1.15 ~ 1.35 | 2026 年起新建 ≤ 1.35 |
| 3 级 | 1.35 ~ 1.65 | 现有改造目标 |

**优化手段**：

| 手段 | 效果 | 投资回收期 |
|---|---|---|
| **间接蒸发冷却 / 液冷** | PUE 降低 0.1~0.2 | 3~5 年 |
| **10 kV 柴发 + 高压直流** | PUE 降低 0.05~0.1 | 5~8 年 |
| **光伏 + 储能削峰** | 电费降低 20~30% | 4~6 年 |
| **自然冷却（冬季 free cooling）** | PUE 降低 0.15（北方） | 2 年 |

## 4. 算例：5 MW 数据中心设计

### 4.1 容量配置

| 项目 | 参数 | 取值 |
|---|---|---|
| IT 额定功率 | P<sub>IT</sub> | 5 MW |
| 冷却（PUE = 1.25） | P<sub>cool</sub> | 5 × 0.25 = 1.25 MW |
| UPS 损耗 | 5 × (1/0.95 - 1) | 0.26 MW |
| 照明 + 辅助 | | 0.2 MW |
| **总额定** | | **6.71 MW** |

### 4.2 变压器选型

**2N 架构，主变选型**：

$$S_{\mathrm{T,A}} = S_{\mathrm{T,B}} = \frac{P_{\mathrm{total}}}{\sqrt{3} U_{\mathrm{LV}} \times 0.95} \times \sqrt{2} \approx \frac{6710}{1.732 \times 0.4 \times 0.95} \times 1.41 = 14.3 \text{ MVA}$$

选 **10/0.4 kV，16 MVA Dyn11 × 2 台**（Tier III）。

### 4.3 UPS 选型

2N，每台容量 ≥ 5 MW × 1.25（裕量）= 6.25 MVA。

**选 8 MVA × 2 台**，效率 ≥ 96%，电池组 ≥ 15 min + 柴发 10 s 启动。

### 4.4 柴发选型

| 数量 | 单台容量 | 说明 |
|---|---|---|
| Tier III：2 台 | 8 MW 各 | 一用一备 |
| Tier IV：3 台 | 5 MW 各 | N+1，任意一台故障不影响 |

柴发启动时间 ≤ 10 s，UPS 电池撑过 10 s（15 min 裕量）。

### 4.5 短路与保护

**短路电流**：低压侧 0.4 kV 短路容量 = 1000 kVA / 0.4 / √3 / 0.06 = 24 kA → **低压断路器选 32 kA 级别**。

**2N 系统的关键**：**两侧断路器选择性**，不能因为一侧 UPS 短路甩另一侧。建议**高速直流断路器**（< 1 ms）。

## 5. 下游应用

| 应用 | 依赖条目 |
|---|---|
| 数据中心 UPS 设计 | CALC-BT-002（蓄电池容量）·PR-PS-003（UPS 选型） |
| 变压器选型与热稳定 | CALC-SC-004（短路）·PR-DD-002（变配电） |
| 柴发容量与启动校验 | CALC-DG-001（柴油机）·CALC-MS-003（启动压降） |
| 光伏+储能一体化 | PR-ES-003（光伏）·PR-ES-001（储能）·PR-PQ-003（电力市场峰谷套利） |

## 6. 工程注意点

| 要点 | 说明 |
|---|---|
| **2N 切换时间** | < 1 ms，服务器必须支持；N+1 切换 > 4 ms 会掉电 |
| **柴发启动时间** | ≤ 10 s（Tier III），UPS 电池撑到柴发启动 |
| **电池后备时间** | 15 min（柴发启动备用）+ 15 min（柴发换油）= 30 min 总 |
| **运维通道** | 2N 架构允许不停电维护，是 Tier III/IV 核心优势 |
| **光纤优先** | UPS 到服务器用光纤传输数据，抗电磁干扰 |
| **PUE 强制** | GB/T 42373-2022 强制要求，2026 起新建 ≤ 1.35 |

---

**关联条目**：[TH-024](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（UPS AC/DC 变换）·[PR-DD-002](PR-DD-002-substation-layout-and-equipment-selection.md)（变配电选型）·[PR-PS-003](PR-PS-003-ups-and-battery-design.md)（UPS 设计）·[PR-ES-000](PR-ES-001-energy-storage-integration.md)（储能接入）·[CALC-DG-001](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（柴油机选型）
