---
id: PR-ES-003
title: 地面/分布式光伏并网深化设计（组件选型/PCS 配置/并网电气校验）
domain: ES
subdomain: ES（电化学与新能源发电）
voltage_levels: [LV, MV, HV]
lifecycle: [规划, 设计, 采购, 验收]
standards:
  - { code: GB/T 19964-2024, clause: "全文", note: "光伏发电站接入电力系统技术规定（替代 2012 版）：有功/无功调节、电压/频率响应、并网验收" }
  - { code: GB/T 40567-2021, clause: "全文", note: "分布式电源接入配电网技术规定：10 kV 接入方案、短路/谐波/电压偏差限值" }
  - { code: GB/T 37268-2018, clause: "全文", note: "光伏发电站设计规范（GB 50797）" }
  - { code: NB/T 10394-2020, clause: "全文", note: "光伏发电工程勘察设计标准" }
  - { code: GB/T 29321-2022, clause: "全文", note: "光伏发电用建筑物一体化应用技术要求（BIPV）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 地面/分布式光伏并网深化设计

## 1. 设计范围

光伏发电工程从系统级到部件级的设计，覆盖**组件选型→PCS 配置→并网电气→调度通信**全流程。本条聚焦**并网侧的深化设计**（不含支架/土方/土建）。

| 光伏类型 | 装机规模 | 并网电压 | PCS 型式 |
|---|---|---|---|
| **户用分布式** | 3~20 kW | 380 V / 220 V | 微逆变器（单组件级） |
| **工商业分布式** | 20 kW ~ 5 MW | 380 V / 10 kV | 组串式 PCS |
| **地面集中式** | 5 MW ~ 1 GW | 10 / 35 / 110 kV | 组串式 + 集中式 PCS |
| **BIPV**（建筑一体化） | 视建筑而定 | 380 V | 微逆 / 小功率 PCS |

## 2. 核心设计要点

### 2.1 组件选型

2024 年主流技术路线对比：

| 技术路线 | 效率 | 成本（元/W） | 寿命衰减 | 适用场景 |
|---|---|---|---|---|
| **TOPCon N 型** | 24~26% | 0.85~1.0 | 首年 1%，之后 0.4%/年 | 地面大型电站（当前主流） |
| **HJT N 型** | 25~27% | 1.0~1.2 | 首年 0.5%，之后 0.3%/年 | 高辐照区域、BIPV |
| **PERC P 型** | 21~23% | 0.6~0.8 | 首年 1.5%，之后 0.7%/年 | 低成本项目（逐渐退出） |
| **钙钛矿/硅叠层** | 28~32% | 1.5~2.5（早期） | 数据不足 | 前沿示范 |

**选型原则**：

1. **首年衰减 ≤ 1%**（GB/T 9535 要求），N 型优于 P 型
2. **组件温度系数**：$-0.35 \sim -0.40 \%/°C$，高温地区优先选系数小的
3. **低辐照响应**：弱光（< 200 W/m²）下发电效率，TOPCon > PERC
4. **尺寸趋势**：550~700 W 大组件（2384×1096 mm），BIPV 可用彩色/半透明组件

### 2.2 PCS 配置

| PCS 型式 | 单机功率 | 转换效率 | 适用 | 优缺点 |
|---|---|---|---|---|
| **组串式** | 50~250 kW | 98.5~99.0% | 地面/工商业（主流） | 独立 MPPT，损耗小，维护方便 |
| **集中式** | 500~3150 kW | 97.0~98.0% | 大型地面电站 | 单台容量大，成本低，但组间不独立 |
| **微逆变器** | 50~200 W | 96.0~97.5% | 户用/BIPV | 组件级 MPPT，安装灵活，成本高 |

**关键配置参数**：

1. **MPPT 电压范围**：组件串的开路电压 $U_{oc,string} \times N$ 必须落在 PCS MPPT 区间内（典型 800~1100 V DC）
2. **直流/交流配比**：**1.2~1.3（即 120~130%）**——冬季弱光时组件满发，PCS 不过载；夏季强光时组件可能限发（弃光），但全年发电最大化
3. **PCS 额定功率**：$P_{\mathrm{PCS}} = P_{\mathrm{组件}} \times N_{\mathrm{组件}} / (\mathrm{配比} \times 1000)$
4. **无功调节能力**：GB/T 19964 要求 PCS 具备 $\cos\varphi = 0.9$ 超前~滞后的无功调节能力（视在功率 $S = P/0.9$）

### 2.3 并网电气设计

#### 2.3.1 并网电压选择

| 装机容量 | 推荐并网电压 | 说明 |
|---|---|---|
| < 200 kW | 380 V（低压） | T接公共变压器 |
| 200 kW ~ 6 MW | 10 kV | 专线或 T 接配变 |
| 6 ~ 40 MW | 35 kV | 专线 |
| > 40 MW | 110 kV | 升压站 |

#### 2.3.2 并网保护配置

| 保护 | 动作时间 | 说明 |
|---|---|---|
| **直流侧过/欠压** | < 100 ms | PCS 内部控制 |
| **交流侧过/欠压** | < 200 ms | PCS 内部控制 |
| **过/欠频** | < 200 ms | PCS 内部控制 |
| **反孤岛保护** | < 2 s | 被动（频率/电压突变）+ 主动（频率注入） |
| **防逆流保护** | 瞬时 | 分布式光伏发电量不得向电网倒送 |
| **并网断路器过流** | < 300 ms | 联络线保护 |

#### 2.3.3 谐波校验

GB/T 14549 要求：电压总谐波畸变率 THD ≤ 2.0%（35 kV），各次谐波限值查表。

PC S 产生的谐波：20~30 次 PWM 谐波 + 低次背景谐波。**配置 LCL 滤波器**（THD 可降到 < 1.5%）。

### 2.4 算例：20 MW 地面电站并网设计

**已知条件**：
- 装机 20 MW，组件 540 W TOPCon，PCS 250 kW 组串式
- 并网 35 kV，电网短路容量 $S_{\mathrm{sc}} = 500$ MVA

**设计步骤**：

**步骤 1：组件数量**

$$N_{\mathrm{模块}} = \frac{20,000}{0.54} = 37,037 \text{ 块}$$

取 37,050 块（方阵规划方便）。

**步骤 2：PCS 数量与配比**

选 250 kW 组串式 PCS，直流/交流配比 = 1.25：

$$N_{\mathrm{PCS}} = \frac{20,000}{250 \times 1.25} = 64 \text{ 台}$$

单台 PCS 对应组件：$37,050 / 64 = 579$ 块。

组件每串：$579 / 2 \approx 290$ 串（每串组件数 12~14，对应 800~1000 V MPPT 范围）。

**步骤 3：升压站变压器**

选 **35/0.4 kV 双绕组变压器**，容量 ≥ 20 / 0.9（PCS 效率）= 22.2 MVA，选 **25 MVA**。

**步骤 4：短路电流校验（低压侧）**

PCS 短路贡献按 GB/T 15544 取 **1.1 × $I_N$**（电力电子设备短路电流远小于传统电机）：

$$I_{\mathrm{sc,PCS}} = 64 \times 250 / 380 / \sqrt{3} \times 1.1 = 64 \times 0.380 \times 1.1 = 26.7 \text{ kA} \quad \checkmark$$

变压器低压侧短路容量：$S_{\mathrm{sc}} = 500 \times 0.04$（变压器阻抗 4%）= 20 MVA → $I_{\mathrm{sc}} = 36.7$ kA。

**PCS 贡献 73%**——PCS 数量多时不可忽略。

**步骤 5：电压偏差校验**

GB/T 19964 要求：并网点电压偏差 ≤ ±7%（35 kV）。

PCS 有功波动导致的电压变化：

$$\Delta U\% = \frac{\Delta Q R + \Delta P X}{U_N S_{\mathrm{sc}}} \times 100\%$$

最大功率输出时（$\Delta P = 1.0$ pu），$\Delta Q = 0$：

$$\Delta U\% = \frac{1.0 \times 20}{35 \times 500} \times 100\% = 0.11\% \quad \checkmark$$

（电网强，电压影响小。弱电网时需加装 SVC/STATCOM）

## 3. 下游应用

| 应用 | 依赖条目 |
|---|---|
| 分布式光伏并网设计 | PR-ES-002（DG 接入）·TH-041（DG 承载力）·CALC-SC-001（低压短路） |
| 光伏+储能一体化 | PR-ES-001（储能接入）·TH-038（频率稳定）·TH-049（新能源预测） |
| 光伏 BIPV 设计 | PR-ES-001（储能安全）·CALC-HM-001（谐波） |
| 大基地光伏规划 | PR-PS-004（能管系统）·TH-040（交直流混联） |

## 4. 工程注意点

| 要点 | 说明 |
|---|---|
| **直流/交流配比** | 1.2~1.3 是行业共识，超过 1.4 会导致 PCS 长时间过载降额运行 |
| **反孤岛保护** | 分布式光伏必须配置，主动检测用"频率偏移注入"法 |
| **防逆流** | 工商业分布式光伏通常要求**电量上网（自发自用余电上网）**，禁止全量上网 |
| **弱电网** | SCR（短路比）< 3 时 PCS 可能不稳定，需加装 STATCOM 或配置更大的无功储备 |
| **组件串并联** | 每串组件数决定直流电压（800~1100 V），同串组件参数一致（选 A 级片） |
| **BIPV** | 需同时满足光伏效率和建筑围护结构要求，效率比普通组件低 3~5% |

---

**关联条目**：[TH-024](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（PCS 控制理论）·[TH-041](../10-theory/TH-041-distribution-grid-high-penetration-dg-hosting-capacity.md)（DG 承载力）·[PR-ES-001](PR-ES-001-energy-storage-integration.md)（储能接入）·[PR-ES-002](PR-ES-002-distributed-generation-grid-connection.md)（DG 接入）·[CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（高压短路）·[CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md)（谐波潮流）
