---
id: PR-EV-002
title: 电动汽车换电站供配电系统设计（交流/直流供电/容量配置/谐波治理）
domain: EV
subdomain: EV（电动汽车充换电）
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 验收, 运维]
standards:
  - { code: GB 51503-2020, clause: "全文", note: "电动汽车换电站设计标准（强制性）" }
  - { code: GB/T 40422-2021, clause: "全文", note: "电动汽车换电站通用技术要求" }
  - { code: GB/T 18488.1-2023, clause: "全文", note: "电动汽车传导充电系统 第1部分：通用要求" }
  - { code: GB 51348-2019, clause: "§21", note: "民用建筑电气设计标准：电动汽车充电设施" }
  - { code: GB/T 40567-2021, clause: "§9", note: "分布式电源接入配电网技术规定：换电站负荷特性" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 电动汽车换电站供配电系统设计

## 1. 换电站概述

换电站通过**机械装置自动更换**电动汽车电池包，相比快充桩（30~60 min 充满），换电时间仅需 **3~5 min**，是重卡、出租车、网约车、私家车补能的高效方式。

| 换电站类型 | 典型场景 | 换电时间 | 电池包规格 |
|---|---|---|---|
| **重卡换电站** | 干线物流、港口 | 5~8 min | 282 kWh（重卡标准） |
| **出租车/网约车** | 城市密集区 | 3~5 min | 60~90 kWh |
| **私家车换电站** | 住宅/商圈 | 3~5 min | 40~80 kWh |
| **商用车换电站** | 环卫、公交 | 4~6 min | 100~200 kWh |

## 2. 核心设计要点

### 2.1 供电系统方案

换电站的核心负荷是**电池包充电柜**（对换下的空电池进行充电），充电功率远大于换电机械系统（仅数 kW）。

| 方案 | 电压 | 接线 | 适用场景 | 优缺点 |
|---|---|---|---|---|
| **方案 A：380 V 低压供电** | 380 V 三相 | 直接 | 小型换电站（< 2 MW） | 接线简单，但低压侧短路容量有限 |
| **方案 B：10 kV 中压供电** | 10 kV → 380 V | 变压器 | 中型换电站（2~10 MW） | 供电可靠，需专用变压器 |
| **方案 C：35 kV + 储能耦合** | 35 kV → 双绕组变压器 | + 电池储能 | 大型换电站（> 10 MW） | 峰谷套利 + 电网削峰 |
| **方案 D：光储充换一体化** | 10/35 kV + 光伏 + 储能 | 微电网 | 园区/港口 | 自发自用，政策支持 |

### 2.2 容量配置计算

**单个充电柜功率**：

$$P_{\mathrm{charger}} = \frac{E_{\mathrm{battery}}}{\eta_{\mathrm{charger}} \cdot t_{\mathrm{charge}}}$$

| 参数 | 重卡 | 私家车 |
|---|---|---|
| $E_{\mathrm{battery}}$ | 282 kWh | 60 kWh |
| $\eta_{\mathrm{charger}}$ | 96% | 96% |
| $t_{\mathrm{charge}}$ | 1 h（快充）/ 4 h（慢充） | 0.5 h（快充）/ 2 h（慢充） |
| $P_{\mathrm{charger, fast}}$ | 282 / (0.96 × 1) = 294 kW | 60 / (0.96 × 0.5) = 125 kW |
| $P_{\mathrm{charger, slow}}$ | 73 kW | 31 kW |

**同时率**：换电站充电柜同时工作系数 = **0.6~0.8**（车辆到站不均衡）。

### 2.3 谐波与无功

换电站的充电柜是**大功率 AC/DC 整流器**，产生 5/7/11/13 次谐波。

| 指标 | 限值（GB/T 14549） | 换电站实际值（无治理） | 措施后 |
|---|---|---|---|
| THD<sub>u</sub> | ≤ 2.0%（10 kV） | 5~8% | LCL 滤波器 + SVG |
| 5 次谐波 | ≤ 1.2% | 3~5% | 12 脉整流或主动滤波 |
| 功率因数 | ≥ 0.9 | 0.7~0.8 | SVG 动态补偿 |

### 2.4 算例：10 MW 重卡换电站设计

**已知条件**：
- 重卡换电站，16 个换电仓位，32 个充电柜（每仓位 2 个）
- 并网 10 kV，电网短路容量 $S_{\mathrm{sc}} = 300$ MVA

**设计步骤**：

**步骤 1：充电功率**

每柜快充 294 kW，同时率 0.7：

$$P_{\mathrm{total}} = 32 \times 294 \times 0.7 = 6586 \text{ kW} \approx 6.6 \text{ MW}$$

加上换电机械系统（16 × 5 = 80 kW）和辅助（照明/通风 200 kW）：

$$P_{\mathrm{设计}} = 6.6 + 0.08 + 0.2 = 6.9 \text{ MW}$$

变压器容量（考虑 SVG + 无功储备）：

$$S_{\mathrm{T}} = \frac{P_{\mathrm{设计}}}{\cos\varphi} = \frac{6.9}{0.92} = 7.5 \text{ MVA} \quad \text{选 8 MVA}$$

**步骤 2：变压器选型**

10/0.4 kV，8 MVA，$u_k = 6\%$，Dyn11 接线（抑制 3 次谐波）。

**步骤 3：短路电流**

低压侧（0.4 kV）短路电流：

$$I_{\mathrm{sc, LV}} = \frac{S_{\mathrm{T}}}{\sqrt{3} U_{\mathrm{LV}} \cdot u_k} = \frac{8000}{1.732 \times 0.4 \times 0.06} = 19.2 \text{ kA} \quad \checkmark$$

PCS 短路贡献：同光伏，$1.1 \times I_N \approx 1.1 \times 32 \times 294 / 0.4 / \sqrt{3} = 14.7 \text{ kA}$，总 ≈ 24 kA。

**低压断路器选 32 kA 级别**。

**步骤 4：谐波治理方案**

配置 **LCL 滤波器 + SVG（1.5 MVA）**，THD<sub>u</sub> 从 7% 降到 1.8% ✓。

**步骤 5：峰谷套利储能**

换电站夜间谷电（0.3 元/kWh）充电，白天峰电（1.2 元/kWh）卖电或自用。配置 **2 MWh 储能**（磷酸铁锂），投资回收期 3~5 年。

## 3. 下游应用

| 应用 | 依赖条目 |
|---|---|
| 电动汽车充电站（慢充/超充）设计 | CALC-MS-003（软启动，充电柜整流器）·CALC-HM-001（谐波） |
| 充换电+储能一体化 | PR-ES-001（储能接入）·TH-042（电力市场峰谷套利） |
| 光储充换微电网 | TH-029（微电网）·PR-ES-003（光伏） |
| 换电站负荷预测 | TH-049（新能源预测）·TH-043（AI 辅助） |

## 4. 工程注意点

| 要点 | 说明 |
|---|---|
| **同时率** | 换电站同时充电系数 0.6~0.8，不要按 100% 配置（浪费投资） |
| **谐波抑制** | 32 个充电柜 = 大功率非线性负荷，**必须配 LCL + SVG**，THD<sub>u</sub> 严控 ≤ 2% |
| **峰谷套利** | 换电站配储能是标配，夜间充电、白天放电给电池包或卖电 |
| **消防** | 换电舱有大量锂电池，**必须配全氟己酮气体灭火 + 舱级隔离** |
| **功率因数** | ≥ 0.9（GB/T 14549），SVG 动态补偿 |
| **反送电** | 储能换电站配电网的话，禁止向电网倒送（除非有电力市场授权） |

---

**关联条目**：[TH-024](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（充电柜 PCS 理论）·[TH-042](../10-theory/TH-042-electricity-market-and-carbon-trading-engineering-mapping.md)（电力市场峰谷电价）·[PR-ES-001](PR-ES-001-energy-storage-integration.md)（储能接入）·[PR-ES-003](PR-ES-003-photovoltaic-grid-connection-deepening.md)（光伏并网）·[CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md)（谐波潮流）·[CALC-SC-001](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（低压短路）
