---
id: PR-PS-002
title: 电动机控制与启动方式选择
domain: PR
subdomain: PS（供配电系统）
voltage_levels: [LV, MV]
lifecycle: [设计, 采购, 验收]
standards:
  - { code: GB 50055-2011, clause: "全文", note: "通用用电设备配电设计（电动机章节，启动压降/保护/控制）" }
  - { code: GB/T 50065-2011, clause: "有关条款", note: "电动机接地与保护配置" }
  - { code: GB/T 12325-2008, clause: "", note: "电压偏差限值（启动压降校核）" }
  - { code: GB 18613-2020, clause: "全文", note: "电动机能效等级限定值及能效等级（能效 1/2/3 级）" }
  - { code: GB/T 15776-2023, clause: "全文", note: "普通中型三相异步电动机技术条件" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 电动机控制与启动方式选择

## 1. 摘要

电动机选型＝**负载特性匹配 → 启动方式决策 → 启动压降校核 → 保护配置 → 冷却与能效**五步。本条给出启动方式决策矩阵（直接/星-三角/自耦减压/软启动/变频）、启动压降 ≤10%~15%$U_N$ 校核公式、热继/电子脱扣/差动保护分级配置表；算例衔接 [CALC-LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) 负荷数据与 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) 保护整定。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 直接启动（DOL） | 全压直接接入，启动电流 $I_{st}=4\sim8\,I_N$ | GB 50055 |
| 星-三角启动（Y-Δ） | 启动期 Y 接，运行切 Δ，电流降为 1/3 | GB 50055 |
| 自耦减压启动 | 经自耦变压器降压启动，抽头 65%/80% | GB 50055 |
| 软启动 | 晶闸管移相调压，电流/转矩连续可控 | 行业通识 |
| 变频启动 | V/f 控制，频率从 0 渐升，电流可控 $\le1.5\,I_N$ | 见 TH-033 |
| $T_{st}/T_N$ | 启动转矩倍数，须 >负载静阻转矩 | GB/T 15776 |

## 3. 原理与公式

### 3.1 启动压降校核

母线启动压降简化估算（供电系统阻抗法）：

$$\Delta U_{st} = \frac{\sqrt3\,I_{st}\cdot Z_{sys}}{U_N}\times100\%$$

| 母线条件 | $Z_{sys}$ (mΩ) | $I_{st}$ (A) | $\Delta U_{st}$ | 结论 |
|---|---|---|---|---|
| 变压器单独母线（630kVA） | 25 | 2800（110kW DOL） | 12% | 临界（<15%OK） |
| 共用母线（1600kVA） | 10 | 2800 | 4.8% | OK（直接启动） |
| 弱电网末端 | 60 | 2800 | 29% | 不允许（须减压） |

### 3.2 启动转矩校核

减压启动转矩与电压平方成正比：

$$T_{st}' = T_{st}\left(\frac{U_{st}}{U_N}\right)^2$$

| 启动方式 | 电压比 $U_{st}/U_N$ | 电流比 $I_{st}'/I_{st}$ | 转矩比 $T_{st}'/T_{st}$ | 适用负载 |
|---|---|---|---|---|
| 直接 DOL | 1.0 | 1.0 | 1.0 | 水泵/风机（$T_L<0.3T_N$） |
| 星-三角 Y-Δ | $1/\sqrt3$ | 1/3 | 1/3 | 空载/轻载启动 |
| 自耦减压（80%） | 0.8 | 0.64 | 0.64 | 中等惯量负载 |
| 自耦减压（65%） | 0.65 | 0.42 | 0.42 | 大惯量低启动转矩 |
| 软启动 | 0.3~0.8 | 0.1~0.6 | 0.01~0.6 | 泵/风机（防液涌） |
| 变频 VFD | 0~1.0 | $\le1.5I_N$ | 0~$T_N$ | 全场景（含重载） |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50055-2011 | 2.5 | 启动压降：频繁启动 $\le10\%U_N$，不频繁 $\le15\%U_N$ | 通用 |
| GB 50055-2011 | 2.4 | 电动机保护：短路/过载/断相/欠压 | 通用 |
| GB/T 12325-2008 | — | 供电电压偏差 $\pm7\%$（35kV及以上 $\pm10\%$） | 供电质量 |
| GB 18613-2020 | 全文 | 电动机能效等级（1/2/3 级），禁用低效 | 通用电机采购 |
| GB/T 15776-2023 | — | $T_{st}/T_N\ge1.8$（常规），$I_{st}/I_N\le7$ | 中型异步机 |

## 5. 设计/选型要点（校审清单）

- [ ] 负载转矩-转速特性匹配：水泵/风机（平方转矩，轻载启动 OK）；压缩机/破碎机（恒转矩重载，须变频或自耦 80%）
- [ ] 启动压降 $\le15\%U_N$（不频繁）/ $\le10\%U_N$（频繁）；不满足时改减压或变频
- [ ] $T_{st}'>1.2\sim1.5\,T_L$（静阻转矩 + 加速裕度）
- [ ] 星-三角启动须确认电机**6 个出线端**（订货要求），且运行 Δ 接
- [ ] 软启动配旁路接触器（运行后短接晶闸管降耗）
- [ ] 变频电机须考虑 $du/dt$ 滤波器/绝缘加强（见 [TH-033](../10-theory/TH-033-induction-motor-vfd-control-strategy.md) 失效边界）
- [ ] 保护配置：短路（瞬动）/过载（热继或电子脱扣， $I_r=1.05\sim1.2\,I_N$）/断相（电子保护）/欠压（欠压脱扣）
- [ ] 大型电机（>300kW 或 2000kW 高压）增设差动保护
- [ ] 能效等级 $\ge$ GB 18613 二级（除非工况特殊）
- [ ] 冷却方式：IC411（自扇冷，常规）/IC416（强制风冷，变频低频）/IC01（开敞式）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 大功率电机直接启动不校核压降 | 母线压降超标影响其他负荷 | 计算 $\Delta U_{st}$，超限改减压 | GB 50055 |
| 星-三角启动用于重载 | $T_{st}'=1/3\,T_{st}$ 不足，启动失败或堵转 | 重载用自耦 80% 或变频 | GB 50055 |
| 软启动未配旁路 | 晶闸管持续发热、谐波 | 运行后旁路短接 | 厂家手册 |
| 变频电机未加强绝缘 | $du/dt$ 击穿匝间绝缘 | 变频专用电机（绝缘等级 F+）+ $du/dt$ 滤波 | TH-033 |
| 热继电器用于变频回路 | 低频下散热条件变化，保护失准 | 电子热保护或变频内置保护 | GB 50055 |
| 电机能效不达标 | 违规采购+运行电费高 | 采购确认 GB 18613 二级以上 | GB 18613 |

## 7. 完整算例（综合楼消防泵 75kW）

### 7.1 已知

消防泵 75kW，380V，$\cos\varphi=0.89$，$\eta=93\%$，$I_N=139$A，$T_{st}/T_N=2.2$，$I_{st}/I_N=6.8$。变压器 1600kVA，$Z_T=6\%$，$Z_{sys}\approx10$mΩ。负载静阻转矩 $T_L=0.3\,T_N$（水泵）。

### 7.2 直接启动校核

$$I_{st}=6.8\times139=945\,\text{A}$$

$$\Delta U_{st}=\frac{\sqrt3\times945\times0.010}{380}\times100\%=4.3\%$$

$\le15\%$ → 压降校核通过。

启动转矩 $T_{st}=2.2\,T_N > 1.2\times0.3\,T_N=0.36\,T_N$ → 转矩校核通过。

**结论：允许直接启动**（消防泵属不频繁启动）。

### 7.3 变频方案对比（节能评估）

若改为变频驱动，风机水泵 $P\propto n^3$，平均流量 70% 工况节能：

$$\Delta P = P_N\left(1 - 0.7^3\right) = 75\times0.657 = 49.3\,\text{kW}$$

年运行 4000h，电费 0.7 元/kWh → 年省 $49.3\times4000\times0.7=13.8$ 万元。变频投入 $\approx8$ 万 → 回收 0.6 年。

## 8. 关联条目

- 上游：[TH-006 变压器漏抗与阻抗](../10-theory/TH-006-transformer-leakage-reactance-and-impedance.md)（$Z_{sys}$ 计算）、[TH-033 异步电机变频调速控制策略](../10-theory/TH-033-induction-motor-vfd-control-strategy.md)（VFD 控制原理与失效边界）、[TH-010 无功功率](../10-theory/TH-010-reactive-power.md)（$\cos\varphi$ 与无功补偿）
- 平行：[PR-PQ-001 无功补偿与谐波治理](PR-PQ-001-pq-compensation-design.md)（变频器谐波治理）、[PR-PS-001 负荷分级](PR-PS-001-load-classification.md)（消防泵一级负荷供电）、[PR-DD-001 低压断路器选型](PR-DD-001-lv-breaker-selection.md)（电机馈线断路器选择）
- 下游：[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（热继/断路器整定配合）、[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)（电机负荷容量）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含启动方式矩阵、压降校核、消防泵 75kW 算例 | KB 管理员 |
