---
id: CALC-CD-001
title: 电缆载流量计算与校正系数体系
domain: CALC
subdomain: CD（导体与载流）
voltage_levels: [LV, MV]
lifecycle: [设计, 采购]
standards:
  - { code: GB/T 16895.6-2014, clause: "表B.52", note: "低压电气装置 第5-52部分：电缆载流量（idt IEC 60364-5-52），按敷设方式与绝缘材料查基准载流量" }
  - { code: GB 50217-2018, clause: "第4章", note: "电力工程电缆设计标准：敷设方式、环境温度、并列敷设校正系数体系" }
  - { code: GB/T 12706.2-2020, clause: "", note: "35kV及以下电力电缆 第2部分：交联聚乙烯绝缘电缆（XLPE 导体最高温度 90°C）" }
  - { code: GB/T 16895.15-2002, clause: "附录B", note: "土壤热阻校正系数（idt IEC 60364-5-52 附录B）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 电缆载流量计算与校正系数体系

## 1. 摘要

电缆载流量＝**基准载流量 × 温度校正 × 并列校正 × 土壤热阻校正**（四步连乘）。本条给出 GB/T 16895.6（idt IEC 60364-5-52）查表法 + 多系数连乘的完整流程，以综合办公楼动力配电箱馈线（3×95+50 mm² XLPE 铜缆，桥架空气敷设 35°C，3 路并列）为算例：**基准 220A → 修正后 186A ≥ 负荷电流 114A ✓**，并联动 [CALC-SC-001](CALC-SC-001-低压三相短路电流计算.md) 热稳定校验（95mm² ≥ 82mm² ✓）与 [CALC-PT-001](CALC-PT-001-protection-setting.md) 保护灵敏度（250m 末端卡点工况）形成完整选型闭环。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 基准载流量 $I_z$ | 标准参考条件下的允许持续电流（环境 30°C 空气 / 20°C 土壤，单回路） | GB/T 16895.6 |
| 环境温度校正系数 $K_t$ | 实际环境温度偏离基准值时的修正 | 同上，表 B.52.14/15 |
| 并列校正系数 $K_g$ | 多回路近距离敷设时热耦合使载流量降低的修正 | 同上，表 B.52.20/21 |
| 土壤热阻校正系数 $K_{soil}$ | 土壤热阻率偏离 1.0 K·m/W 时的修正（直埋） | GB/T 16895.15 |
| 允许持续电流 $I_z'$ | 经全部校正后的实际允许电流，须 ≥ 负荷计算电流 $I_B$ | GB 50217 |

## 3. 原理与公式

### 3.1 总计算模型

$$I_z' = I_z \times K_t \times K_g \times K_{soil} \quad (\text{空气敷设无 } K_{soil})$$

**选型判据**：$I_z' \geq I_B$（负荷电流），且 $I_z' \leq I_{rated}$（开关电器整定值，[PT-001](CALC-PT-001-protection-setting.md) §3.2 保护配合要求）。

### 3.2 基准载流量查表（GB/T 16895.6 / IEC 60364-5-52）

| 绝缘材料 | 导体最高温度 | 基准环境温度 |
|---|---|---|
| PVC（70°C） | 70°C | 空气 30°C / 土壤 20°C |
| XLPE / EPR（90°C） | 90°C | 空气 30°C / 土壤 20°C |

> 常用敷设方式代号：E（空气中桥架/托盘）、C（墙上明敷）、D（直埋）、F（空气中多孔托盘）。详见 GB/T 16895.6 表 B.52.2。

### 3.3 校正系数取值表（摘录）

**温度校正 $K_t$（XLPE 90°C 绝缘）**：

| 环境温度 (°C) | 空气敷设 $K_t$ | 直埋 $K_t$（土壤温度） |
|---|---|---|
| 20 | 1.08 | 1.00 |
| 30 | 1.00 | 0.95 |
| 35 | 0.96 | 0.93 |
| 40 | 0.91 | 0.90 |
| 45 | 0.87 | 0.88 |

> 完整表见 GB/T 16895.6 表 B.52.14（空气）与 B.52.15（土壤）。

**并列校正 $K_g$（空气中多回路并列，间距≥1 倍电缆外径）**：

| 并列回路数 | 触摸敷设（紧靠） | 间距 1d | 间距 2d |
|---|---|---|---|
| 1 | 1.00 | 1.00 | 1.00 |
| 2 | 0.88 | 0.95 | 0.97 |
| 3 | 0.80 | 0.93 | 0.96 |
| 4-6 | 0.72~0.75 | 0.90~0.93 | 0.93~0.95 |

> 完整表见 GB/T 16895.6 表 B.52.20~21，分层托盘另有系数。

**土壤热阻校正 $K_{soil}$（直埋，参考热阻 1.0 K·m/W）**：

| 土壤热阻率 (K·m/W) | $K_{soil}$ |
|---|---|
| 0.7（潮湿粘土/沙土） | 1.10~1.14 |
| 1.0（一般土壤） | 1.00 |
| 1.5（干燥沙土） | 0.90~0.92 |
| 2.5（极干燥） | 0.78~0.82 |

> 完整表见 GB/T 16895.15 附录 B；实际工程须取地勘报告热阻率数据。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB/T 16895.6-2014 | 表 B.52 系列 | 按绝缘/敷设方式/截面积查基准载流量与校正系数 | ≤1kV 低压电缆 |
| GB 50217-2018 | 第 4 章 | 电缆截面选择应满足载流量、电压降、热稳定、经济电流密度 | 0.4kV~35kV 电力工程 |
| GB/T 12706.2-2020 | — | XLPE 绝缘电缆导体最高温度 90°C（持续）/ 250°C（短路） | 产品标准 |
| GB/T 16895.15-2002 | 附录 B | 直埋电缆土壤热阻校正系数 | ≤1kV 低压直埋 |

## 5. 设计/选型要点（校审清单）

- [ ] 先查 $I_z$（基准）再连乘校正系数，不得跳步
- [ ] 多回路并列**同一桥架**须同时计 $K_g$ 与 $K_t$（热叠加效应）
- [ ] 桥架在高温场所（锅炉房/屋面）须按实际环境温度取 $K_t$，不得默认 30°C
- [ ] 直埋深度偏离 0.7m 基准时须查 GB 50217 深度校正系数
- [ ] 谐波负荷（变频器/UPS 下游）N 线电流可能达相线 100%+，须校验 N 线截面与 4 芯等截面选型
- [ ] 最终截面须同时满足：载流量 ≥ $I_B$、热稳定 ≥ SC-001 要求、电压降 ≤ 5%（动力）/ 3%（照明）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 只查基准载流量不乘 $K_t$/$K_g$ | 高温/多回路场所电缆过载发热 | 全部校正系数连乘后与 $I_B$ 比较 | GB/T 16895.6 |
| 空气敷设误用直埋 $K_t$ | 偏危险（直埋 30°C 对应 0.95，空气 30°C 对应 1.00） | 明确敷设方式代号后查对应表 | 同上 |
| 多回路并列只取相邻 2 回路 $K_g$ | 密集桥架中段回路热叠加更严重 | 查"多回路并列"表，按实际并列总数取值 | 同上表 B.52.21 |
| 谐波场所 N 线选半截面 | 3 次谐波叠加使 N 线过载 | 按 GB/T 16895.6 §523.6 谐波校正，N 线等截面或放大一档 | GB/T 16895.6 |
| 直埋取热阻 1.0 默认值 | 干燥地区实际热阻高、电缆过载 | 以地勘报告为准，无报告取保守值 1.2~1.5 | GB 50217 |

## 7. 完整算例（综合办公楼动力馈线）

### 7.1 已知条件

延续 [CALC-LD-001](CALC-LD-001-demand-factor-method.md) 综合楼数据：动力配电箱馈线 $I_B = 114$ A（对应 $P_{30} = 75$ kW、$\cos\varphi = 0.8$、$U_n = 380$ V）。电缆由 LV 主配电柜引出至 250m 外动力箱（即 [SC-001](CALC-SC-001-低压三相短路电流计算.md) 的 d2 点）。

### 7.2 截面初选（载流量）

选 3×95+50 mm² XLPE 铜缆，桥架空气敷设（方式 E），环境温度 35°C，3 路并列触摸敷设。

| 步骤 | 计算 | 依据 |
|---|---|---|
| 基准 $I_z$ | 查表 XLPE Cu 95mm² 方式 E = 220 A | GB/T 16895.6 表 B.52.4（以正式文本为准） |
| $K_t$ (35°C) | 0.96 | 表 B.52.14 |
| $K_g$ (3 路触摸) | 0.80 | 表 B.52.21 |
| **$I_z'$** | $220 \times 0.96 \times 0.80 = \mathbf{168.96}$ A → 取 169 A | — |
| 校验 | $I_z' = 169$ A $\geq I_B = 114$ A ✓ 裕度 48% | — |

> 若 3 路间距改为 1 倍外径：$K_g = 0.93$，$I_z' = 220 \times 0.96 \times 0.93 = 196.4$ A，裕度更大。

### 7.3 热稳定校验（联动 SC-001）

SC-001 d2 点 $I_k'' = 21.5$ kA，假设保护动作时间 $t = 0.1$ s（[PT-001](CALC-PT-001-protection-setting.md) MCCB 瞬时动作）：

$$S_{\min} = \frac{I_k'' \sqrt{t}}{k} = \frac{21500 \times \sqrt{0.1}}{143} = \frac{6801}{143} = 47.6 \text{ mm}^2$$

$$95 \text{ mm}^2 \geq 47.6 \text{ mm}^2 \quad \checkmark$$

> 若选用限流型 MCCB，实际 $I^2t$ 更低，热稳定裕度更大——见 [PR-DD-001](../30-practice/PR-DD-001-lv-breaker-selection.md) §5 限流器与电缆联动。

### 7.4 电压损失校验（联动未来 CALC-VD-001）

$$\Delta U\% = \frac{P \cdot L}{C \cdot S} = \frac{75 \times 250}{80.6 \times 95} = \frac{18750}{7657} = 2.45\%$$

其中 $C = 80.6$（三相 380V 铜缆 XLPE），$P$ 单位 kW、$L$ 单位 m、$S$ 单位 mm²。

$$2.45\% \leq 5\% \quad \checkmark \text{（动力允许）}$$

### 7.5 选型结论

3×95+50 mm² XLPE 铜缆，桥架敷设 3 路并列，$I_z' = 169$ A ≥ $I_B = 114$ A ✓；热稳定 ✓；电压降 2.45% ✓。与 [PT-001](CALC-PT-001-protection-setting.md) MCCB $I_r = 125$ A 匹配（$I_z' \geq I_r \geq I_B$ ✓）。

## 8. 关联条目

- 上游：[CALC-LD-001 负荷计算](CALC-LD-001-demand-factor-method.md)（$I_B$ 来源）、[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md)（阻抗与载流量的理论背景）
- 下游：[PR-DD-001 断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)（$I_z' \geq I_r$ 配合）、[CALC-VL-001 电压偏差](CALC-VL-001-voltage-deviation-and-loss.md)（电压损失计算）、[CASE-012 2022电缆截面真题](../50-case/CASE-012-exam-cable-voltage-drop.md)（载流量+热稳定+电压降三重校验）、[CASE-019 电缆敷设防火分区](../50-case/CASE-019-review-cable-fire-compartmentation.md)（消防/普通电缆同桥架选型与分隔）、[CASE-030 2019电缆载流量截面真题](../50-case/CASE-030-exam-cable-ampacity-section.md)（载流量截面真题）、[CASE-032 电缆终端击穿事故](../50-case/CASE-032-accident-cable-termination-breakdown.md)（电缆终端击穿）
- 下游案例：[CASE-049 电缆中间接头](../50-case/CASE-049-review-cable-joint-construction-defect.md)
- 平行：[CALC-SC-001 短路计算](CALC-SC-001-低压三相短路电流计算.md)（热稳定输入）、[CALC-PT-001 保护整定](CALC-PT-001-protection-setting.md)（$I_z'$ 与 $I_r$ 配合校验）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；含四步连乘算例 + 联动热稳定与电压降校验 | KB 管理员 |
