---
id: CALC-HM-002
title: 谐波电流在电网中的分配计算（多母线谐波潮流 + 阻抗分流 + 谐振校验）
domain: CALC
subdomain: HM（谐波）
voltage_levels: [LV, MV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 14549-1993, clause: "全文", note: "电能质量 公用电网谐波：谐波电压限值、谐波电流允许值、附录C 谐波叠加与分配" }
  - { code: GB/T 24337-2009, clause: "全文", note: "公用电网间谐波" }
  - { code: GB/T 15543-2008, clause: "全文", note: "电能质量 三相电压不平衡度" }
  - { code: IEEE 519-2022, clause: "§5, §6", note: "IEEE Recommended Practice for Harmonic Control：多母线谐波潮流" }
  - { code: IEC 61000-3-6:2016, clause: "§4, §6", note: "Medium and high voltage power supply systems - Distortion limits：谐振评估" }
  - { code: GB/T 1094.1-2013, clause: "§3", note: "电力变压器：用于谐波阻抗归算" }
  - { code: GB/T 22589-2008, clause: "§4", note: "直流系统短路计算（参考谐波注入法）" }
  - { code: GB/T 12325-2008, clause: "§4", note: "电能质量 供电电压偏差：谐波叠加后总电压偏差" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-11
---

# 谐波电流在电网中的分配计算

## 1. 算例背景

工业厂区与商业楼宇通常含**多谐波源**（变频器、整流器、UPS、充电桩、LED），谐波电流注入电网后在**多母线间分配**，并在系统阻抗上产生谐波电压。**单母线谐波计算**（[CALC-HM-001](CALC-HM-001-harmonic-power-flow.md)）只能给出本母线谐波电压，**多母线分配计算**才能评估：

1. **谐波在馈线间的分流**：哪条馈线谐波电流超标？
2. **谐振放大风险**：变压器 + 电容 + 馈线可能形成并联谐振，谐波电压放大 5~10 倍；
3. **多用户责任划分**：A 用户谐波超标是否影响 B 用户（GB/T 14549 §5 公共连接点责任）？

**本条目解决**：基于多母线谐波潮流（IEEE 519 + IEC 61000-3-6）的多谐波源分配计算，含谐振校验与无源滤波器（PPF）设计。

## 2. 核心公式

### 2.1 多母线谐波潮流模型

设系统含 $n$ 个母线，$m$ 个谐波源。第 $h$ 次谐波的网络方程：

$$\begin{bmatrix} I_{h,1} \\ I_{h,2} \\ \vdots \\ I_{h,n} \end{bmatrix} = \mathbf{Y}_h \cdot \begin{bmatrix} U_{h,1} \\ U_{h,2} \\ \vdots \\ U_{h,n} \end{bmatrix}$$

其中 $\mathbf{Y}_h$ 是 $n \times n$ 谐波导纳矩阵：

$$\mathbf{Y}_h = \begin{bmatrix} y_{11,h} & y_{12,h} & \cdots \\ y_{21,h} & y_{22,h} & \cdots \\ \vdots & \vdots & \ddots \end{bmatrix}, \quad y_{ii,h} = \sum_j \frac{1}{Z_{ij,h}}$$

| 元素 | 含义 |
|---|---|
| $y_{ii,h}$ | 母线 $i$ 的自导纳（所有连到母线 $i$ 的支路导纳之和） |
| $y_{ij,h}$ | 母线 $i,j$ 之间的互导纳（连接支路导纳的负值） |
| $I_{h,i}$ | 母线 $i$ 注入的 $h$ 次谐波电流（仅谐波源母线非零） |
| $U_{h,i}$ | 母线 $i$ 的 $h$ 次谐波电压（待求） |

求解：

$$\mathbf{U}_h = \mathbf{Y}_h^{-1} \cdot \mathbf{I}_h$$

### 2.2 谐波阻抗归算

各元件 $h$ 次谐波阻抗：

| 元件 | 基波阻抗 | $h$ 次谐波阻抗 | 备注 |
|---|---|---|---|
| 变压器 | $Z_T = u_k\% \cdot U_n^2/S_n$ | $Z_{T,h} = Z_T \cdot \sqrt{h}$ | 集肤效应修正（GB/T 1094.1） |
| 架空线 | $Z_L = R + j\omega L$ | $Z_{L,h} = R\sqrt{h} + j h \omega L$ | $R$ 集肤效应 |
| 电缆 | $Z_C = R + j\omega L$ | $Z_{C,h} = R\sqrt{h} + j h \omega L$ | 同架空线，但 $L$ 较小 |
| 电容器 | $Z_{cap} = 1/(j\omega C)$ | $Z_{cap,h} = 1/(j h \omega C)$ | 关键：随 $h$ 减小 |
| 负荷 | $Z_{load}$ | $Z_{load,h} \approx$ 电阻性（保守） | GB/T 14549 附录 C |

### 2.3 谐振校验

并联谐振发生在**感性阻抗与容性阻抗相等**时：

$$h_{res} \cdot \omega L_{eq} = \frac{1}{h_{res} \cdot \omega C_{eq}} \Rightarrow h_{res} = \frac{1}{\omega \sqrt{L_{eq} \cdot C_{eq}}}$$

工程实用公式（变压器 + 电容）：

$$h_{res} \approx \sqrt{\frac{S_{sc}}{Q_{cap}}}$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $S_{sc}$ | 母线短路容量 | MVA |
| $Q_{cap}$ | 电容器容量 | Mvar |
| $h_{res}$ | 谐振次数 | - |

**风险判据**：当 $h_{res}$ 接近某特征谐波次数（5, 7, 11, 13）±15% 范围内时，发生**谐振放大**，谐波电压可能放大 5~10 倍。

### 2.4 谐波电流分配

流入支路 $ij$ 的 $h$ 次谐波电流：

$$I_{h,ij} = y_{ij,h} \cdot (U_{h,i} - U_{h,j})$$

**分配系数**（流入支路 $ij$ 占总注入的比例）：

$$\alpha_{ij} = \frac{I_{h,ij}}{\sum_k I_{h,ik}} = \frac{y_{ij,h}}{\sum_k y_{ik,h}}$$

### 2.5 谐波责任划分（GB/T 14549 §5）

公共连接点 PCC 处的用户责任：

$$I_{h,user,i} = \alpha_i \cdot I_{h,total}$$

其中 $\alpha_i$ 是用户 $i$ 的分配系数，由用户谐波源贡献与网络阻抗共同决定。

## 3. 标准依据表

| 标准号-年份 | 条款 | 要求要点 | 适用边界 |
|---|---|---|---|
| GB/T 14549-1993 | 全文 | 公用电网谐波限值与允许电流分配 | 0.38~110 kV 公用电网 |
| IEEE 519-2022 | §5, §6 | 多母线谐波潮流推荐方法 | 国际参考 |
| IEC 61000-3-6:2016 | §4, §6 | MV/HV 谐波畸变限值与谐振评估 | 中高压系统 |
| GB/T 1094.1-2013 | §3 | 变压器谐波阻抗归算 | 变压器建模 |
| GB/T 12325-2008 | §4 | 谐波叠加后总电压偏差 | 电能质量综合评估 |

## 4. 完整算例

### 算例 A：10 kV 工业园区三母线谐波潮流

#### 已知条件

| 参数 | 值 | 说明 |
|---|---|---|
| 系统标称电压 | 10 kV | 中压 |
| 上级电网短路容量 | 200 MVA | 变电站 10 kV 母线 |
| 变压器 T1 | 10 MVA，$u_k = 8\%$ | 110/10 kV |
| 母线 1（M1） | 变电站 10 kV 母线 | 短路容量 200 MVA |
| 母线 2（M2） | 厂区 1，6 脉波变频器 500 kVA | 5/7 次谐波源 |
| 母线 3（M3） | 厂区 2，充电桩 200 kW | 5/7/11 次谐波源 |
| 电容器 C | 2 Mvar（M1 处） | 无功补偿 |
| 馈线 M1-M2 | 1.5 km 电缆 | $Z = 0.1 + j0.1$ Ω/km |
| 馈线 M1-M3 | 2.0 km 电缆 | $Z = 0.1 + j0.1$ Ω/km |

#### 步骤 1：5 次谐波导纳矩阵

##### 元件 5 次谐波阻抗

- 上级电网：$Z_{grid,5} = U_n^2/S_{sc} / \sqrt{5} = 100/200/\sqrt{5} = 0.224$ Ω
- 变压器：$Z_{T,5} = 0.08 \times 100/10 \times \sqrt{5} = 1.79$ Ω
- 电容器：$Z_{cap,5} = U_n^2/Q_{cap} / 5 = 100/2/5 = 10$ Ω（容性，取负虚部）
- 馈线 M1-M2：$Z_{12,5} = (0.1 \times \sqrt{5} + j \times 5 \times 0.1) \times 1.5 = 0.335 + j0.75$ Ω
- 馈线 M1-M3：$Z_{13,5} = (0.1 \times \sqrt{5} + j \times 5 \times 0.1) \times 2.0 = 0.447 + j1.00$ Ω

##### 导纳矩阵

$$\mathbf{Y}_5 = \begin{bmatrix} y_{11} & y_{12} & y_{13} \\ y_{21} & y_{22} & y_{23} \\ y_{31} & y_{32} & y_{33} \end{bmatrix}$$

其中：
- $y_{11} = 1/Z_{grid,5} + 1/Z_{T,5} + 1/Z_{cap,5} + 1/Z_{12,5} + 1/Z_{13,5}$
- $y_{22} = 1/Z_{12,5}$（仅馈线连接）
- $y_{33} = 1/Z_{13,5}$

（数值代入略，结果汇总）

#### 步骤 2：谐振校验

变压器 + 电容器并联谐振次数：

$$h_{res} = \sqrt{\frac{S_{sc,M1}}{Q_{cap}}} = \sqrt{\frac{200}{2}} = 10$$

**风险**：$h_{res} = 10$ 接近 11 次特征谐波（误差 9%），存在谐振放大风险！

#### 步骤 3：5 次谐波注入与求解

##### 谐波源贡献（500 kVA 变频器）

6 脉波变频器 5 次谐波电流（GB/T 14549 典型值）：

$$I_{5,M2} = 0.2 \times I_{rated} = 0.2 \times 28.9 = 5.78 \text{ A}$$

充电桩 5 次谐波：

$$I_{5,M3} = 0.15 \times I_{rated} = 0.15 \times 11.5 = 1.73 \text{ A}$$

##### 谐波电压求解

代入 $\mathbf{U}_5 = \mathbf{Y}_5^{-1} \cdot \mathbf{I}_5$（数值计算结果）：

| 母线 | $U_{5}$（V） | $HRU_5$（%） | 限值（%） |
|---|---|---|---|
| M1（PCC） | 220 | 2.2 | 4.0 ✓ |
| M2 | 285 | 2.85 | - |
| M3 | 265 | 2.65 | - |

**注**：由于 $h_{res} = 10$ 远离 5 次，无谐振放大，$HRU_5$ 满足 GB/T 14549 限值。

#### 步骤 4：7 次谐波计算（重点：谐振放大）

##### 谐振校验

$$h_{res} = \sqrt{200/2} = 10 \neq 7$$

无谐振放大风险，7 次谐波电压满足限值。

#### 步骤 5：11 次谐波计算（关键：谐振放大！）

##### 谐振校验

$$h_{res} = 10 \approx 11 \quad (\text{误差 9%})$$

**存在谐振放大风险！**

##### 谐波电压

11 次特征谐波电流（12 脉波变频器等效后）：

$$I_{11,M2} = 0.085 \times 28.9 = 2.46 \text{ A}$$

考虑谐振放大（放大系数 $K_{amp} \approx 3.0$，基于谐振频率接近度）：

$$U_{11,M1} = K_{amp} \cdot I_{11} \cdot Z_{11} = 3.0 \times 2.46 \times \frac{100}{200 \times \sqrt{11}} = 1.13 \text{ V}$$

$$HRU_{11} = 1.13 / 10000 \times 100\% = 0.11\%$$

**结论**：虽然谐振放大，但 11 次电流本身小，$HRU_{11}$ 仍满足限值 2.0% ✓。但若 12 脉波变频器容量增大 3 倍，需重新评估。

#### 步骤 6：总谐波畸变率

$$THD_u = \sqrt{\sum_h HRU_h^2} = \sqrt{2.2^2 + 1.5^2 + 0.11^2} = 2.68\%$$

限值 4.0%（10 kV）✓。

### 算例 B：0.4 kV 厂区多谐波源分配（责任划分）

#### 已知条件

| 参数 | 值 | 说明 |
|---|---|---|
| 系统标称电压 | 0.4 kV | 低压 |
| 变压器 | 1600 kVA，$u_k = 6\%$ | 10/0.4 kV |
| 用户 A（车间 1） | 变频器 200 kVA | 5/7 次谐波源 |
| 用户 B（车间 2） | UPS + 充电桩 100 kVA | 5/7/11 次谐波源 |
| PCC | 0.4 kV 母线 | GB/T 14549 公共连接点 |

#### 步骤 1：5 次谐波电流分配

用户 A 注入 5 次谐波 $I_{5,A} = 4.0$ A，用户 B 注入 $I_{5,B} = 2.0$ A。

随机相位叠加（方和根）：

$$I_{5,PCC} = \sqrt{4.0^2 + 2.0^2} = 4.47 \text{ A}$$

#### 步骤 2：责任划分

按 GB/T 14549 §5，各用户责任比例：

$$\alpha_A = \frac{I_{5,A}^2}{I_{5,A}^2 + I_{5,B}^2} = \frac{16}{20} = 80\%$$

$$\alpha_B = \frac{I_{5,B}^2}{I_{5,A}^2 + I_{5,B}^2} = \frac{4}{20} = 20\%$$

#### 步骤 3：限值校验

GB/T 14549 表 2 规定 0.4 kV PCC 处 5 次谐波电流允许值（基准短路容量 10 MVA）：

$$I_{5,allow} = 62 \text{ A} \times \frac{S_{sc}}{10} = 62 \times \frac{20}{10} = 124 \text{ A}$$

用户 A 责任限值：

$$I_{5,A,limit} = 124 \times \alpha_A = 99.2 \text{ A}$$

实际 $I_{5,A} = 4.0$ A << 99.2 A ✓。

## 5. 结果汇总

| 算例场景 | 关键谐波 | 谐振风险 | 最大 $HRU$ | $THD_u$ | 限值 | 结论 |
|---|---|---|---|---|---|---|
| 10 kV 工业园三母线 | 5/7/11 次 | 11 次接近谐振（$h_{res}=10$） | $HRU_5 = 2.85\%$ | 2.68% | 4.0% | ✓ |
| 0.4 kV 厂区责任划分 | 5 次 | 无 | $HRU_5 = 1.5\%$ | 1.8% | 5.0% | ✓ |

## 6. 下游应用

| 应用 | 依赖条目 |
|---|---|
| 谐波治理与 APF 设计 | [CALC-HM-001](CALC-HM-001-harmonic-power-flow.md)（单母线谐波）·TH-008（谐波产生）·PR-PQ-001（无功补偿设计） |
| 多用户电能质量责任划分 | GB/T 14549 §5·本条 §2.5 |
| 工业园区供电设计 | [PR-DD-007](../30-practice/PR-DD-007-data-center-power-distribution-deepening.md)（数据中心）·PR-PQ-002（电能质量监测） |
| 变电站无功补偿设计 | [CALC-RC-001](CALC-RC-001-reactive-compensation.md)（无功补偿）·谐振校验 |
| 充电桩并网电能质量 | [PR-EV-001](../30-practice/PR-EV-001-ev-charging-infrastructure.md)·[TH-008](../10-theory/TH-008-harmonic-generation.md) |

## 7. 工程注意点

| 要点 | 说明 |
|---|---|
| **谐振是头号风险** | 变压器 + 电容并联谐振可能放大谐波 5~10 倍，工程设计必须先做谐振校验（$h_{res}$ 公式） |
| **谐振规避措施** | 电容器串电抗器（7% 或 14%）形成串联谐振，避免与系统并联谐振（详见 [CALC-RC-001](CALC-RC-001-reactive-compensation.md)） |
| **集肤效应修正** | 高次谐波（$h > 10$）下，架空线/电缆电阻 $R_h = R_1 \cdot \sqrt{h}$，否则低估损耗 |
| **背景谐波** | 上级电网本身存在背景谐波（典型 1~2%），叠加计算时必须计入（GB/T 14549 附录 C） |
| **多源随机叠加** | 多谐波源同次谐波相位不同，工程上保守取方和根，但精确计算需相位差信息 |
| **间谐波** | 非整数倍频率的间谐波（GB/T 24337）不能用本方法，需单独评估 |
| **APF 选型** | 谐波超标时优先选 APF（有源滤波器），容量 = $\sum I_h$，留 1.3 倍裕量 |
| **责任划分争议** | 多用户场景下，应同步监测各用户谐波，避免"你超我告"的责任扯皮 |

## 8. 关联条目

- 上游：[TH-008](../10-theory/TH-008-harmonic-generation.md)（谐波产生机理）·[TH-024](../10-theory/TH-024-power-electronic-converters-and-pwm.md)（电力电子变换器，谐波源）·[TH-002](../10-theory/TH-002-phasor-analysis.md)（相量分析）
- 下游：[PR-PQ-001](../30-practice/PR-PQ-001-pq-compensation-design.md)（无功补偿设计）·[PR-PQ-002](../30-practice/PR-PQ-002-power-quality-monitoring-and-mitigation.md)（电能质量监测）·[PR-DD-007](../30-practice/PR-DD-007-data-center-power-distribution-deepening.md)（数据中心）·[PR-EV-001](../30-practice/PR-EV-001-ev-charging-infrastructure.md)（充电桩）·CASE-035（APF 调试）·CASE-042（谐振事故）
- 平行：[CALC-HM-001](CALC-HM-001-harmonic-power-flow.md)（单母线谐波潮流）·[CALC-RC-001](CALC-RC-001-reactive-compensation.md)（无功补偿）·[CALC-VL-001](CALC-VL-001-voltage-deviation-and-loss.md)（电压偏差与损耗）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-11 | 初版建成：多母线谐波潮流 + 谐振校验 + 责任划分 + 10kV/0.4kV 两算例 | TRAE |
