---
id: CALC-LD-001
title: 需要系数法负荷计算（含功率因数补偿校核）
domain: CALC
subdomain: LD（负荷计算）
voltage_levels: [LV]
lifecycle: 设计
standards:
  - { code: GB 50052-2009, clause: "第3章", note: "负荷分级与计算负荷的用途界定" }
  - { code: 《工业与民用供配电设计手册》(第四版), clause: "第1章", note: "需要系数法、同时系数取值体系" }
  - { code: GB/T 40427-2021, clause: "", note: "功率因数补偿目标的系统级原则" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 需要系数法负荷计算

## 1. 摘要

需要系数法是民用与一般工业建筑负荷计算的**默认方法**：按用电设备组乘需要系数 $K_x$ 求组计算负荷，再乘同时系数 $K_\Sigma$ 得总计算负荷。本条给出某综合办公楼（冷冻机房＋空调机房＋电梯＋照明＋插座动力）的完整算例：**$P_{30}=395.1$ kW、$Q_{30}=299.2$ kvar、$S_{30}=495.6$ kVA、自然功率因数 0.797**，据此选 2×630kVA 变压器并联动无功补偿至 0.911（见 [CALC-RC-001](CALC-RC-001-reactive-compensation.md)）。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| 需要系数 $K_x$ | 组内设备计算负荷与其设备容量之比，综合计及同时率与负载率 | 供配电手册（第四版） |
| 同时系数 $K_{\Sigma p}/K_{\Sigma q}$ | 各组计算负荷叠加时组间不同时性的折减 | 同上 |
| 计算负荷 $P_{30}/Q_{30}/S_{30}$ | 按发热（30min 最大负荷）选设备用的等效负荷 | 同上 |
| 设备容量 $P_e$ | 统一换算至暂载率 $\varepsilon=100\%$（或 25% 电焊机）的铭牌功率和 | 同上 |

## 3. 原理与公式

$$P_{js} = K_x P_e,\qquad Q_{js}=P_{js}\tan\varphi,\qquad I_{js}=\frac{S_{js}}{\sqrt3\,U_n}$$

$$P_{30}=K_{\Sigma p}\sum P_{js},\qquad Q_{30}=K_{\Sigma q}\sum Q_{js},\qquad S_{30}=\sqrt{P_{30}^2+Q_{30}^2},\qquad \cos\varphi=P_{30}/S_{30}$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $K_x$ | 需要系数（按设备组类型查表） | — |
| $K_{\Sigma p}/K_{\Sigma q}$ | 有功/无功同时系数（民用建筑常取 0.85~0.95/0.90~0.97） | — |
| $\tan\varphi$ | 与 $\cos\varphi$ 对应（查各组功率因数表） | — |

**适用边界**：① 设备台数少（≤3~5 台）时 $K_x$ 应上调甚至取 1，或改用利用系数法/二项式法；② 季节性负荷（空调/采暖）与正常负荷分列统计；③ 消防负荷平时不投入，单独成表（火灾时切除非消防，见 [PR-PS-001](../30-practice/PR-PS-001-load-classification.md)）。

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50052-2009 | 第 3 章 | 计算负荷用于选择导体、电器与保护，作为电压偏差/损耗校验的基础 | 供配电系统设计 |
| GB/T 51348-2019 | 有关条款 | 民用建筑负荷计算方法与变压器负载率建议 | 民用建筑 |
| 供配电手册（第四版） | 第 1 章 | $K_x$、$\tan\varphi$、$K_\Sigma$ 取值表 | 设计工具书 |

## 5. 设计/选型要点（校审清单）

- [ ] 每组 $K_x$、$\cos\varphi$ 注明出处（手册表号或实测）；电梯组按台数取同时系数（多台 3 台 $K_x$ 约 0.5，逐台校核）
- [ ] 电焊机设备容量换算 $\varepsilon=100\%$；吊车换算 $\varepsilon=25\%$
- [ ] 季节负荷、消防负荷、战时人防负荷**分列三表**，不得混入正常计算负荷
- [ ] 变压器负载率：单台 85% 以下；两台互备时校核**单台停运工况**（重要负荷可切后 ≤100%）
- [ ] 自然功率因数低于 0.9 时在本表联动补偿计算（→ CALC-RC-001）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 消防负荷计入正常计算负荷选变压器 | 变压器容量虚大、负载率失真 | 消防负荷单独成表；火灾工况按"消防＋保留下来的非消防"校验变压器过载能力（油变 1.3 倍事故过载） | GB 50052/GB 51348 |
| 全楼 $K_{\Sigma}=1$ 简单相加 | 负荷虚大 5~15% | 民用建筑按手册取 0.85~0.95 | 手册第 1 章 |
| 电梯 $\cos\varphi$ 按 0.5（旧交流双速）取 | 无功虚大 | 现行变频电梯 $\cos\varphi\approx0.8$+，按样本 | 样本/手册 |
| 尖峰电流漏算 | 电动机回路保护误整定、电压闪变 | 干线尖峰 $I_{pk}=I_{js}+(K_{st}-1)I_{M,max}$，方法详 [CALC-PT-001](CALC-PT-001-protection-setting.md) | GB 50055 |

## 7. 完整算例

### 7.1 已知条件（某综合办公楼，380/220V）

| 设备组 | $P_e$ (kW) | $K_x$ | $\cos\varphi$ | $\tan\varphi$ |
|---|---|---|---|---|
| 冷冻机房（压缩机/泵/冷却塔） | 280 | 0.80 | 0.80 | 0.75 |
| 空调机房（风机盘管机房侧设备） | 120 | 0.80 | 0.80 | 0.75 |
| 电梯（3×15kW 变频） | 45 | 0.50 | 0.80 | 0.75 |
| 照明（LED） | 60 | 0.90 | 0.90 | 0.484 |
| 插座/小动力 | 85 | 0.50 | 0.80 | 0.75 |

（消防负荷：消防泵 75kW＋消防电梯 30kW＋应急照明 12kW＝117kW，单独成表不计入正常负荷。）

### 7.2 分组计算负荷

| 组 | $P_{js}=K_xP_e$ (kW) | $Q_{js}=P_{js}\tan\varphi$ (kvar) |
|---|---|---|
| 冷冻机房 | 224.0 | 168.0 |
| 空调机房 | 96.0 | 72.0 |
| 电梯 | 22.5 | 16.9 |
| 照明 | 54.0 | 26.1 |
| 插座/小动力 | 42.5 | 31.9 |
| **合计** | **439.0** | **314.9** |

### 7.3 总计算负荷（取 $K_{\Sigma p}=0.90$、$K_{\Sigma q}=0.95$）

$$P_{30}=0.90\times439.0=395.1\ \text{kW},\qquad Q_{30}=0.95\times314.9=299.2\ \text{kvar}$$

$$S_{30}=\sqrt{395.1^2+299.2^2}=\sqrt{156\,104+89\,521}=495.6\ \text{kVA},\qquad \cos\varphi=\frac{395.1}{495.6}=0.797$$

低压总计算电流：$I_{30}=495.6/(\sqrt3\times0.4)=715.6$ A。

### 7.4 变压器选择与校验

选 **2×630kVA（SCB13 干变，Dyn11，$u_k$=6%）分列运行、母联联络**：

| 工况 | 负载率 | 判据 |
|---|---|---|
| 正常（两台分列） | 495.6/1260 = **39.3%** | 留发展裕度（GB/T 51348 建议经济运行区） |
| 单台停运（切除非重要负荷至 400kVA 级） | ≈63% | 油浸变事故过载 1.3 倍/2h 内可承受；干变按厂家的过载曲线（干变过载能力弱于油变，须查样本曲线） |

**结论**：计算负荷表成立；自然功率因数 0.797＜0.9 → 转入无功补偿计算（[CALC-RC-001](CALC-RC-001-reactive-compensation.md)：装设 120kvar 后 $\cos\varphi'=0.911$，$S'$ 降至 433.8kVA）。

## 8. 关联条目

- 上游：[TH-010 无功功率](../10-theory/TH-010-reactive-power.md)、[TH-007 电机启动](../10-theory/TH-007-induction-motor-starting.md)（尖峰电流）
- 下游：[CALC-RC-001 无功补偿](CALC-RC-001-reactive-compensation.md)、[CALC-SC-001 短路计算](CALC-SC-001-低压三相短路电流计算.md)（同一变压器参数延续）、[CALC-PT-001 保护整定](CALC-PT-001-protection-setting.md)、[CALC-VL-001 电压偏差](CALC-VL-001-voltage-deviation-and-loss.md)、[CALC-MS-001 电机启动压降](CALC-MS-001-motor-starting-voltage-drop.md)、[PR-PE-001 继电保护](../30-practice/PR-PE-001-relay-protection-config.md)、[PR-EV-001 EV 充电](../30-practice/PR-EV-001-ev-charging-infrastructure.md)（$P_{30}/Q_{30}$ 数据源）
- 下游案例：[CASE-038 数据中心冷却负荷](../50-case/CASE-038-composite-data-center-cooling-collaboration.md)、[CASE-043 微电网功率平衡](../50-case/CASE-043-composite-pv-storage-diesel-microgrid.md)
- 平行：[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)（消防负荷口径）、[CASE-018 工业变电所多专业协同](../50-case/CASE-018-composite-industrial-substation.md)（多装置负荷叠加与变压器容量校验）、[CASE-023 轨道交通牵引变电所协同](../50-case/CASE-023-composite-metro-traction-substation.md)（牵引负荷同时系数法+再生制动减负）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建，算例经手工复算 | KB 管理员 |
