---
id: CALC-PT-001
title: 低压断路器保护整定与灵敏度校验
domain: CALC
subdomain: PT（保护整定）
voltage_levels: [LV]
lifecycle: 设计
standards:
  - { code: GB 50054-2011, clause: "6.2", note: "保护电器动作特性与过负荷/短路校验、灵敏度要求" }
  - { code: GB/T 16895.5-2012, clause: "433", note: "过负荷保护 IB≤In≤IZ 与 I2≤1.45IZ" }
  - { code: GB/T 14048.2-2020, clause: "", note: "断路器特性（Ir/Isd/Ii/Icu 定义）" }
status: published
reviewers: []
version: 1.0
updated: 2026-09-08
---

# 低压断路器保护整定与灵敏度校验

## 1. 摘要

本条目给出低压配电断路器**长延时（过载）／短延时／瞬时三段整定**与**两级灵敏度校验**的完整流程，算例直接延续 [CALC-SC-001](CALC-SC-001-低压三相短路电流计算.md) 的系统（1000kVA 变压器）：动力馈线（125A MCCB）整定 **$I_r$=125A、$I_{sd}$=6×$I_r$=750A（0.1s）、$I_i$=12×$I_r$=1500A**；末端最小两相短路灵敏度 24.8、单相（相保法）9.2 均通过。另设"长线路卡点工况"演示灵敏度不足时的两种解法（改 B 型脱扣/放大截面）。

## 2. 术语与定义

| 术语 | 定义 | 标准出处 |
|---|---|---|
| $I_r$ 长延时整定 | 过载脱扣电流（热/电子长延时），应满足 $I_B\le I_r\le I_Z$ | GB/T 14048.2 |
| $I_{sd}$ 短延时整定 | 短延时（时间可调 0.1~0.4s），与下级做**时间选择性** | 同上 |
| $I_i$ 瞬时整定 | 电磁/电子瞬时（无延时），近区短路速断 | 同上 |
| $I_{cu}/I_{cs}/I_{cw}/I_{pk}$ | 极限/运行分断、短时耐受、峰值耐受 | 同上 |
| 灵敏度 $K_{sen}$ | $K_{sen}=I_{k,min}/I_{set}\ge1.3$（用被校保护段的最不利动作值） | GB 50054-2011 |

## 3. 原理与公式

**三段整定逻辑**（自上而下约束）：

| 段 | 上限约束（躲） | 下限约束（动） |
|---|---|---|
| 长延时 $I_r$ | $I_r \le I_Z$（电缆载流量） | $I_r \ge I_B$（计算电流） |
| 短延时 $I_{sd}$ | $I_{sd} \ge 1.2\,I_{pk}$（躲尖峰：$I_{pk}=(K_{st}I_M+I_{rest})$） | 与下级瞬时级差 ≥1.3 倍；时间级差 0.1~0.2s |
| 瞬时 $I_i$ | $I_i \ge 1.2 I_{pk}$（或按躲下级出口短路整定） | 灵敏度 $I_{k2,min}/I_i \ge 1.3$ |

**灵敏度校验（两级）**：

$$K_{sen}^{(2)}=\frac{I_{k2,min}^{''}}{I_{set}}\ge1.3,\qquad I_{k2,min}^{''}=0.866\,I_{k3,min}^{''}\ \text{（远端）}$$

$$K_{sen}^{(1)}=\frac{I_{k1,min}}{I_{i,lower}}\ge1.3\ \text{（单相，用相保阻抗法：}I_{k1}=\frac{U_{ph}}{|Z_{\phi pe}|}\text{）}$$

| 符号 | 含义 | 单位 |
|---|---|---|
| $I_B,\ I_Z$ | 回路计算电流 / 电缆允许载流量 | A |
| $K_{st}$ | 电动机启动电流倍数 | — |
| $Z_{\phi pe}$ | 相线-保护线回路阻抗（相保阻抗） | mΩ |
| $U_{ph}$ | 相电压（220V） | V |

## 4. 标准依据表

| 标准号-年份 | 条款 | 要求要点（转述） | 适用边界 |
|---|---|---|---|
| GB 50054-2011 | 6.2 | 保护电器应在故障时可靠动作（灵敏度），且正常（含启动尖峰）不误动 | 低压配电 |
| GB/T 16895.5-2012 | 433 | $I_B\le I_n\le I_Z$；$I_2\le1.45I_Z$（约定动作电流） | 过负荷保护 |
| GB/T 14048.2-2020 | 全文 | 脱扣器整定与特性定义 | 器具标准 |

## 5. 设计/选型要点（校审清单）

- [ ] $I_r$ 同时满足"≥$I_B$、≤$I_Z$"；多根并联电缆按合计载流量并乘修正系数
- [ ] 电动机回路瞬时 ≥1.2 倍尖峰；配电干线短延时 ≥1.2 倍尖峰（最大一台电机启动＋其余计算负荷）
- [ ] 上下级选择性三选一：电流级差（≥1.3 倍且整定带不重叠）/时间级差（0.1~0.2s）/限流型能量选择
- [ ] 灵敏度校验必须用**最小运行方式**最小短路（两相/单相）＋**最不利整定值**（瞬时带下限）
- [ ] $I_{cu}\ge I_k''$（安装处）；$I_{pk}\ge i_p$；频繁重合/重要回路校 $I_{cs}$（≥50%$I_{cu}$，重要取 100%）

## 6. 常见错误与争议

| 错误/争议 | 后果 | 正确做法/主流处理 | 依据 |
|---|---|---|---|
| 灵敏度用三相短路校验 | 单相短路时拒动 | 两相/单相最小值校验（TN 系统单相常为卡点） | GB 50054 |
| 瞬时整定带按上限校灵敏度 | 实际按上限动作时不满足 | C 型 MCB（5~10×In）按**下限 5×In** 校验 | GB/T 16917/14048 |
| 只校 $I_{cu}$ 不校 $I_{pk}$ | 动稳定不足（触头斥开） | $i_p$ 校验峰值耐受（见 SC-001 §7.6） | GB/T 14048.2 |
| 下级 MCB 上限与上级瞬时带重叠 | 部分工况失选择性 | 校验带与带不重叠，或上级用短延时＋ZSI | 通行做法 |
| 忽略变压器 Dyn11/Yyn 对相保阻抗影响 | 单相电流算错数倍 | Dyn11 $Z_{\phi pe,T}\approx Z_T$；Yyn 三柱数倍（→ [TH-006](../10-theory/TH-006-transformer-leakage-impedance.md)） | 手册相保阻抗表 |

## 7. 完整算例

### 7.1 已知条件（延续 SC-001 系统）

- 变压器 1000kVA、Dyn11、$u_k$=6%（$Z_T$=9.60mΩ，$R_T$=1.648mΩ，$X_T$=9.458mΩ）；上级系统 $X_Q$=0.80mΩ
- **馈线**：YJV-4×(1×185)×30m 至动力配电箱；末端三相短路 $I_{k3}''$=21.5kA（[SC-001 §7.4](CALC-SC-001-低压三相短路电流计算.md)）
- **动力箱负荷**：$P_e$=100kW，$K_x$=0.6，$\cos\varphi$=0.8 → $P_{js}$=60kW，$I_B$=60/(√3×0.38×0.8)=**114.0A**
- 下游最大电动机：22kW（$\eta$=0.9，$\cos\varphi$=0.8，$K_{st}$=7）；其余负荷 $I_{rest}$=67.6A

### 7.2 断路器与长延时整定

选 MCCB 160A 框架、电子脱扣：**$I_r$=125A**。

- $I_r \ge I_B$：125 ≥ 114 ✓
- $I_r \le I_Z$：单回路空气敷设（40℃）YJV-4×185 载流量约 400A 级（以 GB 50217 表/厂家样本为准）≥125 ✓

### 7.3 尖峰电流与短延时

电机额定电流：$I_M=\dfrac{22\,000}{\sqrt3\times0.38\times0.8\times0.9}=46.4$ A

$$I_{pk}=K_{st}I_M+I_{rest}=7\times46.4+67.6=392.8\ \text{A}$$

$$I_{sd}\ge1.2\times392.8=471.4\ \text{A}\ \Rightarrow\ \text{取}\ I_{sd}=6I_r=750\ \text{A}\ (t_{sd}=0.1\ \text{s})$$

选择性校验：上级 ACB（2000A 框架，$I_r^{ACB}$=1600A）取 $I_{sd}^{ACB}$=8×1600=12800A、0.3s——电流级差 17 倍＋时间级差 0.2s，**全选择性成立** ✓。

### 7.4 瞬时整定

$$I_i=12I_r=1500\ \text{A}\ (\ge1.2I_{pk}=471\ \checkmark;\ \text{与下游 C63 MCB 磁带上限 }630\text{A 保持 }2.4\text{ 倍级差})$$

### 7.5 灵敏度校验（最小运行方式）

**（1）两相短路（对 $I_{sd}$ 与 $I_i$）**：

$$I_{k2,min}''=0.866\times21.5=18.6\ \text{kA}$$

$$K_{sen}^{(2)}(I_{sd})=\frac{18\,600}{750}=24.8\ \checkmark,\qquad K_{sen}^{(2)}(I_i)=\frac{18\,600}{1500}=12.4\ \checkmark$$

**（2）单相短路（相保阻抗法，Dyn11 变压器 $Z_{\phi pe,T}\approx Z_T$；电缆相保 $R$=2×0.098×30=5.88mΩ、$X$=0.15×30=4.5mΩ）**：

$$Z_{\phi pe}=\sqrt{(1.648+5.88)^2+(9.458+4.5)^2}=\sqrt{7.528^2+13.958^2}=15.86\ \text{m}\Omega$$

$$I_{k1}=\frac{220}{0.01586}=13.9\ \text{kA},\qquad K_{sen}^{(1)}=\frac{13\,900}{1500}=9.2\ \checkmark$$

**结论**：125A 馈线三段整定全部成立。

### 7.6 卡点工况（长线路小截面——灵敏度不足的典型现场）

照明分支：C63 MCB（磁脱扣带 5~10×In，下限 315A），YJV-4×16 电缆：

| 长度 | $Z_{\phi pe}$（计算同上，$R_L$=2×1.18Ω/km×$l$） | $I_{k1}$ (A) | $K_{sen}=I_{k1}/315$ | 结论 |
|---|---|---|---|---|
| 100 m | 238.9 mΩ | 921 | 2.93 | ✓ |
| 200 m | 476.1 mΩ | 462 | 1.47 | ✓（偏紧） |
| 250 m | 592.5 mΩ | 371 | **1.18** | ✗ 不满足 |

**250m 工况两种解法**：① 换 **B 型脱扣**（3~5×In，下限 189A）：$K_{sen}$=371/189=1.96 ✓（前提：无启动冲击负载）；② 放大截面至 4×25（$R_L$ 减半）重算。设计惯例：**长距离末端回路优先校单相灵敏度，再定脱扣曲线**。

## 8. 关联条目

- 上游：[CALC-SC-001 短路计算](CALC-SC-001-低压三相短路电流计算.md)（d2 点数据来源）、[TH-003 对称分量法](../10-theory/TH-003-symmetrical-components.md)（$I_{k2}=0.866I_{k3}$ 来源）、[TH-007 电机启动](../10-theory/TH-007-induction-motor-starting.md)（尖峰公式来源）
- 下游：[PR-DD-001 断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)、[CALC-MS-001 电机启动压降](CALC-MS-001-motor-starting-voltage-drop.md)（瞬时整定躲启动尖峰）、[PR-PE-001 继电保护整定](../30-practice/PR-PE-001-relay-protection-config.md)（低压四段式与高压三段式同源）、[CASE-016 0.4kV柜电弧光短路烧伤](../50-case/CASE-016-accident-arc-flash-burn.md)（ACB脱扣器拒动复盘）、[CASE-021 施工现场跨步电压致死](../50-case/CASE-021-accident-step-voltage-electrocution.md)（末级漏电保护拒动）、[CASE-022 2021短路电流与保护整定真题](../50-case/CASE-022-exam-short-circuit-protection.md)（10kV馈线限时电流速断按灵敏度反推整定）、[CASE-027 真空截流过电压致电机击穿](../50-case/CASE-027-accident-vacuum-chopping-overvoltage.md)（操作过电压保护选型）
- 下游案例：[CASE-035 电机保护](../50-case/CASE-035-exam-motor-protection-setting.md)、[CASE-048 新能源并网保护](../50-case/CASE-048-composite-renewable-collector-station-protection.md)
- 平行：[CALC-LD-001 负荷计算](CALC-LD-001-demand-factor-method.md)（$I_B$ 来源）、[CALC-PT-002 距离保护整定](CALC-PT-002-distance-protection-setting.md)（高压线路距离保护，与低压三段式同源）、[CALC-MS-002 电机温升](CALC-MS-002-motor-temperature-rise.md)（过载保护与温升配合）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 1.0 | 2026-09-08 | 创建；整定与灵敏度算例经手工复算 | KB 管理员 |
