---
id: CASE-001
title: 2026供配电真题拆解：综合楼负荷分级与需要系数法
domain: CASE
subdomain: EX
case_type: exam
year_source: 2026
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [设计]
standards:
  - { code: GB 50052-2009, clause: "第3章", note: "负荷分级定义与各级供电要求" }
  - { code: GB 51348-2019, clause: "第3章", note: "民用建筑负荷分级表" }
  - { code: GB 55024-2022, clause: "第3章", note: "特级负荷三个独立电源（全文强制）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2026供配电真题拆解：综合楼负荷分级与需要系数法

## 1. 摘要

本案例拆解注册电气工程师（供配电）考试中"综合楼负荷分级＋需要系数法计算"高频题型。某综合办公楼（冷冻机房280kW＋空调机房120kW＋电梯3×15kW＋照明60kW＋插座85kW），考三问：负荷分级与电源配置、需要系数法计算 $P_{30}/Q_{30}/S_{30}$、变压器选型校验。教训：**消防负荷单独成表、$K_\Sigma$ 不得取1、自然功率因数低于0.9须联动补偿计算。**

## 2. 背景

**真题出处**：2026年度注册电气工程师（供配电）专业考试，知识单元"负荷分级与供配电系统"（[60-exam 供配电考纲](../60-exam/2026-供配电考纲初始化.md) §3 知识单元2）。题面以某综合办公楼为背景，给出设备组清单与参数，要求考生完成负荷分级、计算负荷与变压器选型。本案例为公开考点复盘，题面数据沿用 [CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md) §7.1 综合楼算例。

## 3. 方案

### 3.1 原题设备组（某综合办公楼，380/220V）

| 设备组 | $P_e$ (kW) | $K_x$ | $\cos\varphi$ | $\tan\varphi$ |
|---|---|---|---|---|
| 冷冻机房（压缩机/泵/冷却塔） | 280 | 0.80 | 0.80 | 0.75 |
| 空调机房（风机盘管机房侧设备） | 120 | 0.80 | 0.80 | 0.75 |
| 电梯（3×15kW 变频） | 45 | 0.50 | 0.80 | 0.75 |
| 照明（LED） | 60 | 0.90 | 0.90 | 0.484 |
| 插座/小动力 | 85 | 0.50 | 0.80 | 0.75 |

消防负荷：消防泵75kW＋消防电梯30kW＋应急照明12kW＝117kW（单独成表，不计入正常负荷）。

### 3.2 原答题要点

1. 负荷分级：建筑高度32m办公塔楼 → 主要负荷为二级（办公用电）；消防泵/应急照明/消防电梯为一级（[PR-PS-001](../30-practice/PR-PS-001-load-classification.md) §3 判据树）；无特级负荷。
2. 电源配置：二级负荷两回线路；一级负荷双重电源＋柴发应急电源（[CALC-DG-001](../40-calc/CALC-DG-001-diesel-generator-capacity.md)）。
3. 需要系数法计算 $P_{30}/Q_{30}/S_{30}$。
4. 变压器选型校验（2×630kVA）。

## 4. 计算

### 4.1 分组计算负荷（引自 [CALC-LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) §7.2）

公式：$P_{js}=K_x P_e$，$Q_{js}=P_{js}\tan\varphi$

| 组 | $P_{js}$ (kW) | $Q_{js}$ (kvar) |
|---|---|---|
| 冷冻机房 | 224.0 | 168.0 |
| 空调机房 | 96.0 | 72.0 |
| 电梯 | 22.5 | 16.9 |
| 照明 | 54.0 | 26.1 |
| 插座/小动力 | 42.5 | 31.9 |
| **合计** | **439.0** | **314.9** |

### 4.2 总计算负荷（$K_{\Sigma p}=0.90$、$K_{\Sigma q}=0.95$）

$$P_{30}=0.90\times439.0=395.1\ \text{kW}$$

$$Q_{30}=0.95\times314.9=299.2\ \text{kvar}$$

$$S_{30}=\sqrt{395.1^2+299.2^2}=495.6\ \text{kVA}$$

$$\cos\varphi=\frac{395.1}{495.6}=0.797$$

### 4.3 变压器选型与校验

选 **2×630kVA（SCB13干变，Dyn11，$u_k$=6%）分列运行、母联联络**：

| 工况 | 负载率 | 判据 |
|---|---|---|
| 正常（两台分列） | 495.6/1260=39.3% | 留发展裕度 |
| 单台停运（切除非重要负荷至400kVA级） | ≈63% | 事故过载可承受 |

## 5. 审查意见

| 序号 | 意见/结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 消防负荷117kW不得计入正常计算负荷选变压器 | GB 51348-2019 第3章 | 变压器容量虚大、负载率失真 |
| 2 | 全楼 $K_\Sigma$ 不得取1简单相加 | 供配电手册（第四版）第1章 | 负荷虚大5~15% |
| 3 | 自然功率因数0.797＜0.9须联动补偿计算 | GB/T 40427-2021 | 无功超标、线损增大 |

## 6. 整改

1. 消防负荷单独成表：火灾工况按"消防＋保留下来的非消防"校验变压器过载能力（油变1.3倍/2h）。
2. $K_\Sigma$ 取值：民用建筑有功0.85~0.95、无功0.90~0.97（本例取0.90/0.95）。
3. 无功补偿：装设120kvar后 $\cos\varphi'=0.911$，$S'$ 降至433.8kVA（详见 [CALC-RC-001](../40-calc/CALC-RC-001-reactive-compensation.md)）。

## 7. 经验教训

- [ ] 消防负荷、季节负荷、战时人防负荷**分列三表**，不得混入正常计算负荷
- [ ] $K_\Sigma$ 按手册取值，不得取1简单相加（民用建筑0.85~0.95）
- [ ] 自然功率因数低于0.9时在本表联动补偿计算
- [ ] 变压器选型须校核**单台停运工况**（重要负荷切除后负载率）
- [ ] 电梯 $\cos\varphi$ 按现行变频电梯0.8+取，勿用旧交流双速0.5

## 8. 关联条目

- 上游：[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)·[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)·[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)
- 下游：[CALC-DG-001 柴油发电机容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（应急电源）·[CALC-SC-001 低压短路计算](../40-calc/CALC-SC-001-低压三相短路电流计算.md)（同一变压器参数延续）
- 平行：[CASE-004 储能接入综合案例](CASE-004-composite-energy-storage.md)（同一虚构综合楼数据链）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 创建；真题拆解，算例数据贯通 CALC-LD-001 | KB 管理员 |
