---
id: CASE-005
title: 校审驳回：整流负荷变压器未按K因子降容
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 6451-2015, clause: "附录C", note: "油浸式电力变压器技术参数和要求：负载能力与温升" }
  - { code: GB/T 14549-1993, clause: "全文", note: "公用电网谐波：注入谐波电流允许值与PCC校验" }
  - { code: GB/T 51348-2019, clause: "有关条款", note: "民用建筑电气设计标准：非线性负荷变压器降容系数" }
  - { code: GB 50064-2014, clause: "", note: "交流电气装置的接地设计规范：中性点接地方式" }
  - { code: IEC 60076-1, clause: "", note: "电力变压器 总则：额定容量基于正弦基波电流（见 MAP-B）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：整流负荷变压器未按K因子降容

## 1. 摘要

本案例复盘某数据中心项目校审驳回项：设计选用 1600 kVA 干式变压器给整流型 UPS 负荷供电，仅按视在功率匹配容量，未核算谐波附加损耗与降容系数，被审查以"不符合 GB/T 51348 非线性负荷降容要求"驳回。教训：**整流型负荷（UPS/变频器/LED 驱动/充电桩）的变压器选型必须用 K 因子法校核降容，基波额定容量不等于谐波工况下的允许容量。**

## 2. 背景

某 2N 数据中心 A 路由 6 台 250 kVA 在线式 UPS（12 脉冲整流 + 输入滤波）并联供电，总输入视在功率约 1500 kVA（含效率与功率因数修正）。设计单位按 $S_N \ge S_{load}$ 选用 1×1600 kVA 干式变压器（F 级绝缘，SCB10 型），未做谐波损耗校核。

校审意见原文摘要（脱敏）：

> "UPS 整流侧为非线性负荷，含 5/7/11/13 次谐波电流，变压器涡流损耗与绕组附加铜耗按 $I_h^2$ 叠加后温升显著高于基波工况。原设计未提供 K 因子降容校算，无法证明 1600 kVA 变压器在本工况下不超过绝缘温升限值，违反 GB/T 51348 第 5 章要求，应补充计算后调整选型或加装谐波治理。"

## 3. 方案

### 3.1 原方案设备参数

| 项目 | 数值 |
|---|---|
| 变压器型号 | SCB10-1600/10 |
| 额定容量 $S_N$ | 1600 kVA |
| 电压比 | 10/0.4 kV |
| 绝缘等级 | F（温升限值 100 K） |
| 负荷率 $\beta$ | 0.94（$S_{load}$=1500 kVA） |
| 负荷性质 | 6×250 kVA UPS（12 脉冲整流） |
| 谐波治理 | 未设置 |

### 3.2 整流型负荷的谐波谱（典型 12 脉冲）

特征谐波次数 $h = 12k \pm 1$，即 11、13、23、25 次（理论值，实际含少量 5/7 残余）。

| $h$ | 11 | 13 | 23 | 25 | 5 | 7 |
|---|---|---|---|---|---|---|
| $I_h/I_1$（%） | 8.5 | 6.5 | 3.5 | 2.8 | 3.2 | 1.8 |

## 4. 计算

### 4.1 K 因子计算（引自 [TH-008](../10-theory/TH-008-harmonic-generation.md) §4.2 涡流损耗机理）

K 因子定义为各次谐波电流标幺值平方与次数平方的加权和：

$$K = \frac{\sum_{h=1}^{\infty} I_h^2 \cdot h^2}{\sum_{h=1}^{\infty} I_h^2}$$

代入本算例（基波 $I_1=1.0$ 标幺）：

$$K = \frac{1.0^2\times1^2 + 0.085^2\times11^2 + 0.065^2\times13^2 + 0.035^2\times23^2 + 0.028^2\times25^2 + 0.032^2\times5^2 + 0.018^2\times7^2}{1.0^2 + 0.085^2 + 0.065^2 + 0.035^2 + 0.028^2 + 0.032^2 + 0.018^2}$$

分子（仅取基波 + 主要谐波）：

$$1.0 + 0.085^2\times121 + 0.065^2\times169 + 0.035^2\times529 + 0.028^2\times625 + 0.032^2\times25 + 0.018^2\times49$$

$$= 1.0 + 0.873 + 0.714 + 0.648 + 0.490 + 0.0256 + 0.0159 = 3.77$$

分母：

$$1.0 + 0.0072 + 0.0042 + 0.0012 + 0.0008 + 0.0010 + 0.0003 = 1.0147$$

$$K = \frac{3.77}{1.0147} \approx 3.72$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $K$ | 谐波损耗系数 | 3.72 | 本算例 |
| $h$ | 谐波次数 | 11/13/23/25/5/7 | 实测样本 |
| $I_h/I_1$ | 各次谐波含量 | 见 §3.2 表 | 厂家实测 |

### 4.2 降容系数（引自 [CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md) §3 谐波损耗叠加方法）

按 IEEE C57.110 降容公式（与 GB/T 51348 等效）：

$$S_{N,derated} = \frac{S_N}{\sqrt{K}}$$

$$S_{N,derated} = \frac{1600}{\sqrt{3.72}} = \frac{1600}{1.929} = 829\ \text{kVA}$$

即 1600 kVA 变压器在本谐波谱下仅可承载 829 kVA，而设计负荷 1500 kVA **超出降容后容量 81%**，变压器将过热跳闸或加速绝缘老化。

### 4.3 谐波注入校核（引自 [PR-PQ-001](../30-practice/PR-PQ-001-pq-compensation-design.md) §3 GB/T 14549 校验式）

PCC 处短路容量 $S_{sc}$=10 MVA（10 kV 侧），协议容量 $S_i$=1.6 MVA，按 GB/T 14549 附录分配：

$$I_{h,允许} = I_{h,基准}\times\left(\frac{S_i}{S_t}\right)^{1/\alpha}$$

10 kV 侧 11 次谐波电流基准允许值查表约 6.7 A（按 0.38 kV 折算至 10 kV 侧约 0.25 A 基准 → 实际按 10 kV 等级查）。

本算例 10 kV 侧 11 次谐波电流（折算）：

$$I_{11,10} = I_{11,0.4}\times\frac{U_{0.4}}{U_{10}} = 0.085\times2165\times\frac{0.4}{10} = 7.36\ \text{A}$$

超过 10 kV 侧基准允许值，**PCC 谐波电流亦不达标**。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 未按 K 因子法降容校算 | GB/T 51348 第5章 | 变压器温升超限，绝缘老化加速 |
| 2 | 未校核 PCC 谐波电流 | GB/T 14549 全文 | 注入电网谐波超标，污染电网 |
| 3 | 未配置谐波治理设施 | GB/T 51348 第5章 | 谐波损耗无法抑制，且影响下游设备 |
| 4 | 变压器负荷率 $\beta$=0.94 偏高 | GB/T 51348 第5章 | 基波工况已接近满载，无谐波裕度 |

## 6. 整改

### 6.1 方案一：改选 K 因子变压器（推荐）

选用 K=13 级专用变压器（K13 级允许 $K_{actual}$≤13）：

- 选型：SCB10-K13-2000/10（K 因子 13，2000 kVA）
- 降容校算：$S_{N,derated}=2000/\sqrt{13}=555$ kVA → **不足以承载 1500 kVA**
- 说明：K13 级变压器降容后容量仍不足，须叠加谐波治理

### 6.2 方案二：基波变压器 + 谐波治理（采用）

- 保留 SCB10-1600/10，加装 11 次/13 次调谐滤波支路（见 [CALC-RC-001](../40-calc/CALC-RC-001-reactive-compensation.md) §3 调谐滤波器选型）
- 滤波后残余谐波含量降至 11 次<2%、13 次<1.5%
- 重算 K 因子：$K_{after} \approx 1.5$，$S_{N,derated}=1600/\sqrt{1.5}=1306$ kVA
- 仍不足，**追加方案**：升级至 SCB10-2000/10（2000 kVA，$\beta$=0.75）
- 重算：$S_{N,derated}=2000/\sqrt{1.5}=1633$ kVA ≥ 1500 kVA ✓

### 6.3 验收复查结论

整改后于 PCC 处实测谐波电流：11 次 1.8 A（< 基准允许值 6.7 A）✓，13 次 1.2 A（< 基准）✓，变压器绕组温度 78 K（< F 级限值 100 K）✓。

## 7. 经验教训

- [ ] 整流型负荷（UPS/变频器/LED/充电桩）的变压器选型**必须用 K 因子法降容**，基波视在功率不能直接作为选型依据
- [ ] K 因子计算须用**实测谐波谱**（或厂家典型谱 + 裕度），不可仅按理论 12 脉冲特征次数推算（残余 5/7 次不可忽略）
- [ ] 谐波治理与变压器降容是**等效替代**关系：K 因子超标时，加装调谐滤波支路可降低 K 因子，从而释放变压器容量
- [ ] PCC 谐波电流校验（GB/T 14549）与变压器谐波温升校验（GB/T 51348）是**两条独立校核线**，须分别完成
- [ ] 数据中心/工业项目变压器的基波负荷率建议≤0.75，为谐波损耗预留温升裕度

## 8. 关联条目

- 上游：[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)（涡流损耗 $I_h^2h^2$）、[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md)
- 下游：[CALC-HM-001 谐波潮流计算](../40-calc/CALC-HM-001-harmonic-power-flow.md)、[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)、[PR-PQ-001 无功补偿与谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)
- 平行：[CASE-004 储能接入综合案例](CASE-004-composite-energy-storage.md)（PCS 谐波治理）、[CASE-008 数据中心综合案例](CASE-008-composite-data-center.md)

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（校审通报脱敏复盘） | 知识库 |
